<!DOCTYPE html>
<html xmlns:mml="http://www.w3.org/1998/Math/MathML"> 
	<head>
		<meta charset="utf-8" />
		<meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=1, user-scalable=no">
		<meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1">
		<title>考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度</title>

<meta name="DOI" content="10.12204/j.issn.1000-7229.2026.01.011"/><!--文章doi-->
<meta name="description" content="【目的】针对风光出力与负荷需求之间电量不平衡的问题，提出一种考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度方法。【方法】首先，为充分挖掘氢能长短时储能技术协同调节的潜力，建立包含电热储能、短期储氢与季节性储氢的混合储能模型。其次，为实现氢能大规模、远距离运输，考虑在混合储能模型中，以氨储氢的方式构建氢氨储运模型，通过“氢—氨—氢”或“氢—氨”流程完成氢的跨时间储存和跨空间运输。最后，基于源荷两侧不确定性，以系统成本最低为目标函数，构建考虑源荷不确定性的两阶段鲁棒优化经济调度模型。【结果】仿真结果表明，相较于传统氢储方法，所提方法能够降低氢能储存成本与运输成本，提高了系统风光消纳能力与系统经济性、鲁棒性，验证了所提方法的有效性与可行性。【结论】通过构建含电热储能、短/长期储氢的混合储能模型，实现了氢能跨时空储存利用，提升了风光消纳能力并降低了运行成本；采用氨储氢技术，通过“氢—氨—氢/氢—氨”转化工艺降低了储运成本；通过考虑源荷不确定性，实现了经济性与鲁棒性的灵活调控。当前模型局限在于未能整合电-氢-氨与其他能源载体（如生物质能、地热能）进行扩展，实现多能源协同。"/>
<meta name="keywords" content="综合能源系统, 季节性储氢, 混合储能, 氢氨储运, 两阶段鲁棒优化, 经济调度"/><!--文章关键词列表，用逗号分隔-->
<link rel="canonical" href="https://www.cepc.com.cn/CN/10.12204/j.issn.1000-7229.2026.01.011"/><!--文章url-->
<link rel="shortcut icon" href="https://www.cepc.com.cn/favicon.ico" /><!--网站logo图标-->
<meta name="robots" content="index"/><!--搜索引擎-->

<!--移动端访问-->
<meta name="viewport" content="width=device-width,initial-scale=1,maximum-scale=10, user-scalable=0"/><!--设备控制-->
<meta name="format-detection" content="telephone=no"/><!--页面手机号验证-->

<!--twitter-->
<meta name="twitter:card" content="summary_large_image" /><!--固定-->
<meta name="twitter:description" content="【目的】针对风光出力与负荷需求之间电量不平衡的问题，提出一种考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度方法。【方法】首先，为充分挖掘氢能长短时储能技术协同调节的潜力，建立包含电热储能、短期储氢与季节性储氢的混合储能模型。其次，为实现氢能大规模、远距离运输，考虑在混合储能模型中，以氨储氢的方式构建氢氨储运模型，通过“氢—氨—氢”或“氢—氨”流程完成氢的跨时间储存和跨空间运输。最后，基于源荷两侧不确定性，以系统成本最低为目标函数，构建考虑源荷不确定性的两阶段鲁棒优化经济调度模型。【结果】仿真结果表明，相较于传统氢储方法，所提方法能够降低氢能储存成本与运输成本，提高了系统风光消纳能力与系统经济性、鲁棒性，验证了所提方法的有效性与可行性。【结论】通过构建含电热储能、短/长期储氢的混合储能模型，实现了氢能跨时空储存利用，提升了风光消纳能力并降低了运行成本；采用氨储氢技术，通过“氢—氨—氢/氢—氨”转化工艺降低了储运成本；通过考虑源荷不确定性，实现了经济性与鲁棒性的灵活调控。当前模型局限在于未能整合电-氢-氨与其他能源载体（如生物质能、地热能）进行扩展，实现多能源协同。" /><!--完整摘要-->
<meta name="twitter:title" content="考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度" /><!--完整题目-->

<!--DC元数据-->
<meta name="dc.title" content="考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度"/><!--完整题目-->
<meta name="dc.source" content="电力建设"/><!--完整刊名-->
<meta name="dc.format" content="text/html"/>
<meta name="dc.publisher" content=""/><!--编辑部名称-->
<meta name="dc.date" content="2026-01-01"/><!--正式出版：刊出日期；最新录用：录用日期-->
<meta name="dc.type" content=""/><!--文章类型-->
<meta name="dc.language" content="Cn"/><!--语种-->
<meta name="dc.copyright" content=""/><!--编辑部名称-->
<meta name="dc.description" content="【目的】针对风光出力与负荷需求之间电量不平衡的问题，提出一种考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度方法。【方法】首先，为充分挖掘氢能长短时储能技术协同调节的潜力，建立包含电热储能、短期储氢与季节性储氢的混合储能模型。其次，为实现氢能大规模、远距离运输，考虑在混合储能模型中，以氨储氢的方式构建氢氨储运模型，通过“氢—氨—氢”或“氢—氨”流程完成氢的跨时间储存和跨空间运输。最后，基于源荷两侧不确定性，以系统成本最低为目标函数，构建考虑源荷不确定性的两阶段鲁棒优化经济调度模型。【结果】仿真结果表明，相较于传统氢储方法，所提方法能够降低氢能储存成本与运输成本，提高了系统风光消纳能力与系统经济性、鲁棒性，验证了所提方法的有效性与可行性。【结论】通过构建含电热储能、短/长期储氢的混合储能模型，实现了氢能跨时空储存利用，提升了风光消纳能力并降低了运行成本；采用氨储氢技术，通过“氢—氨—氢/氢—氨”转化工艺降低了储运成本；通过考虑源荷不确定性，实现了经济性与鲁棒性的灵活调控。当前模型局限在于未能整合电-氢-氨与其他能源载体（如生物质能、地热能）进行扩展，实现多能源协同。"/><!--完整摘要-->
<meta name="dc.identifier" content="doi:10.12204/j.issn.1000-7229.2026.01.011"/><!--文章doi：必须带“doi:”-->
<meta name="dc.relation.ispartof" content="电力建设"/><!-- 期刊名称 -->
<meta name="dc.citation.volume" content="47"/>
<meta name="dc.citation.issue" content="1"/>
<meta name="dc.citation.spage" content="138"/>
<meta name="dc.citation.epage" content="149"/>

<meta name="dc.creator" content="胡利"/>
<meta name="dc.creator" content="程静"/>
<meta name="dc.creator" content="刘亚乐"/>

<!--以下为文章关键词-->
<meta name="dc.subject" content="综合能源系统"/>
<meta name="dc.subject" content="季节性储氢"/>
<meta name="dc.subject" content="混合储能"/>
<meta name="dc.subject" content="氢氨储运"/>
<meta name="dc.subject" content="两阶段鲁棒优化"/>
<meta name="dc.subject" content="经济调度"/>

<meta name="prism.issn" content="1000-7229"/><!--期刊印刷版ISSN-->
<meta name="prism.publicationName" content="电力建设"/><!--完整刊名-->
<meta name="prism.publicationDate" content="2026-01-01"/><!--正式出版：刊出日期；最新录用：录用日期-->
<meta name="prism.section" content=""/><!--文章类型-->
<meta name="prism.volume" content="47">
<meta name="prism.number" content="1"><!--期-->
<meta name="prism.section" content="调度运行"><!--栏目-->
<meta name="prism.startingPage" content="138"/><!--起始页-->
<meta name="prism.endingPage" content="149"/><!--结束页-->
<meta name="prism.copyright" content=""/><!--年 编辑部名称-->
<meta name="prism.url" content="https://www.cepc.com.cn/CN/10.12204/j.issn.1000-7229.2026.01.011"/><!--文章URL-->
<meta name="prism.doi" content="doi:10.12204/j.issn.1000-7229.2026.01.011"/><!--文章doi：必须带“doi:”-->

<!--引用管理器-->
<meta name="citation_fulltext_html_url" content="https://www.cepc.com.cn/CN/10.12204/j.issn.1000-7229.2026.01.011"/><!--文章HTML页面地址-->
<meta name="citation_journal_title" content="电力建设"/><!--完整刊名-->
<meta name="citation_journal_abbrev" content="电力建设"/><!--刊名缩写-->
<meta name="citation_publisher" content=""/><!--出版社英文名称-->
<meta name="citation_issn" content="1000-7229"/><!--期刊ISSN-->
<meta name="citation_title" content="考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度"/><!--文章题目-->
<meta name="citation_authors" content="胡利, 程静, 刘亚乐" />
<meta name="citation_online_date" content="2026-01-01"/><!--正式出版：刊出日期；最新录用：录用日期-->
<meta name="citation_firstpage" content="138"/>
<meta name="citation_lastpage" content="149"/>
<meta name="citation_article_type" content=""/><!--文章类型-->
<meta name="citation_language" content="zh"/>
<meta name="citation_doi" content="10.12204/j.issn.1000-7229.2026.01.011"/>
<meta name="citation_abstract" content="【目的】针对风光出力与负荷需求之间电量不平衡的问题，提出一种考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度方法。【方法】首先，为充分挖掘氢能长短时储能技术协同调节的潜力，建立包含电热储能、短期储氢与季节性储氢的混合储能模型。其次，为实现氢能大规模、远距离运输，考虑在混合储能模型中，以氨储氢的方式构建氢氨储运模型，通过“氢—氨—氢”或“氢—氨”流程完成氢的跨时间储存和跨空间运输。最后，基于源荷两侧不确定性，以系统成本最低为目标函数，构建考虑源荷不确定性的两阶段鲁棒优化经济调度模型。【结果】仿真结果表明，相较于传统氢储方法，所提方法能够降低氢能储存成本与运输成本，提高了系统风光消纳能力与系统经济性、鲁棒性，验证了所提方法的有效性与可行性。【结论】通过构建含电热储能、短/长期储氢的混合储能模型，实现了氢能跨时空储存利用，提升了风光消纳能力并降低了运行成本；采用氨储氢技术，通过“氢—氨—氢/氢—氨”转化工艺降低了储运成本；通过考虑源荷不确定性，实现了经济性与鲁棒性的灵活调控。当前模型局限在于未能整合电-氢-氨与其他能源载体（如生物质能、地热能）进行扩展，实现多能源协同。"/><!--完整摘要-->
<meta name="citation_keywords" content="综合能源系统"/>
<meta name="citation_keywords" content="季节性储氢"/>
<meta name="citation_keywords" content="混合储能"/>
<meta name="citation_keywords" content="氢氨储运"/>
<meta name="citation_keywords" content="两阶段鲁棒优化"/>
<meta name="citation_keywords" content="经济调度"/>
<meta name="citation_volume" content="47" />
<meta name="citation_issue" content="1" />
<meta name="citation_online_date" content="2026/01/01"/><!--正式出版：刊出日期；最新录用：录用日期-->
<meta name="citation_date" content="2026/01/01"/><!--正式出版：刊出日期；最新录用：录用日期-->

<meta name="citation_author" content="胡利"/>
	<meta name="citation_author" content="程静"/>
	<meta name="citation_author" content="刘亚乐"/>
	
<meta name="citation_abstract_html_url" content="https://www.cepc.com.cn/CN/abstract/article/1000-7229/7128" />
<meta name="citation_pdf_url" content="https://www.cepc.com.cn/CN/PDF/10.12204/j.issn.1000-7229.2026.01.011" />

<!--开放图谱协议-->
<meta property="og:url" content="https://www.cepc.com.cn/CN/10.12204/j.issn.1000-7229.2026.01.011"/><!--文章HTML页面地址-->
<meta property="og:type" content="Article"/><!--固定为 Article-->
<meta property="og:site_name" content="电力建设"/><!--刊名-->
<meta property="og:title" content="考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度"/><!--文章题目-->
<meta property="og:description" content="【目的】针对风光出力与负荷需求之间电量不平衡的问题，提出一种考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度方法。【方法】首先，为充分挖掘氢能长短时储能技术协同调节的潜力，建立包含电热储能、短期储氢与季节性储氢的混合储能模型。其次，为实现氢能大规模、远距离运输，考虑在混合储能模型中，以氨储氢的方式构建氢氨储运模型，通过“氢—氨—氢”或“氢—氨”流程完成氢的跨时间储存和跨空间运输。最后，基于源荷两侧不确定性，以系统成本最低为目标函数，构建考虑源荷不确定性的两阶段鲁棒优化经济调度模型。【结果】仿真结果表明，相较于传统氢储方法，所提方法能够降低氢能储存成本与运输成本，提高了系统风光消纳能力与系统经济性、鲁棒性，验证了所提方法的有效性与可行性。【结论】通过构建含电热储能、短/长期储氢的混合储能模型，实现了氢能跨时空储存利用，提升了风光消纳能力并降低了运行成本；采用氨储氢技术，通过“氢—氨—氢/氢—氨”转化工艺降低了储运成本；通过考虑源荷不确定性，实现了经济性与鲁棒性的灵活调控。当前模型局限在于未能整合电-氢-氨与其他能源载体（如生物质能、地热能）进行扩展，实现多能源协同。"/><!--完整摘要-->

<meta name="article_references" content="胡利, 程静, 刘亚乐. 考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度. 电力建设. 2026, 47 (1): 138-149. https://doi.org/10.12204/j.issn.1000-7229.2026.01.011" />













    





<link href="/js/bootstrap/css/bootstrap.min.css" rel="stylesheet">
<link rel="stylesheet" href="/develop/static/common/css/css.css">
<link rel="stylesheet" href="/js/jqpagination/jqpagination.css" />
<script src="/js/jquery/jquery.min.js"></script>
<script src="/js/bootstrap/js/bootstrap.min.js"></script>
<script type="text/javascript" src="/js/jquery/jquery.qrcode.min.js"></script>
<script src="/develop/static/common/js/common_cn.js"></script>
<script src="/develop/static/common/js/component_cn.js"></script>
<script language="javascript" src="/js/store.js"></script>
<script language="javascript" src="/develop/static/common/js/download_cn.js"></script>
<script language="javascript" src="/js/My97DatePicker/WdatePicker.js"></script>
<script language="javascript" src="/develop/static/common/js/xss/xss.js"></script>
<link rel="stylesheet" href="/develop/static/common/bootstrap/js/font-awesome.min.css">
<script language="javascript" src="/develop/static/common/js/xss/mag-xss.js"></script>

<script>
	$(document).ready(function(){
		$("title").text($("title").text().replace(/<\/?[^>]*>/g,""));
	});
</script>

<style>
      svg.markmap {
        width: 100%;
        height:100%;
      }
      .markmap {
        width: 100%;
        height:400px;
      }
.circle-border {
	background-color: #CCCCCC; /* 可选，如果想要看到背景 */
	border: 2px solid #fff; /* 边框宽度和颜色 */
	border-radius: 50%; /* 将四个角设置为50%，形成圆形 */
	padding:3px 8px;
}
#soin-summary-div img {
    max-width: 100%;
}
</style>



<link rel="stylesheet" href="/develop/static/js/jquery/css/jquery.webui-popover.css" />
<link rel="stylesheet" href="/develop/vm/sitemap_cn/css/sitemap_cn.css" />
<script type="text/javascript" src="/js/jquery/jquery.nicescroll.js"></script>
<script type="text/javascript" src="/js/jquery/jquery.webui-popover.js"></script>
<script type="text/javascript" src="/develop/vm/sitemap_cn/js/sitemap_cn.js"></script>


<script>
$(document).ready(function(){
	//跳转到文章页面
	mag_loading();
	var referer = window.document.referrer;
	if(referer!=null && referer!=undefined && $.trim(referer+'')!=''){
		mag_ajax({
			url:mag_currentQikanUrl()+'/CN/article/getBrowseRefererToken.do?'+new Date().getTime(),
			data:{articleId:7128,referer:referer},
			dataType:'json',
			success:function(data){
				mag_request({url:'https://www.cepc.com.cn/CN/10.12204/j.issn.1000-7229.2026.01.011?refererToken='+data.refererToken});
			}
		});
	}else{
		mag_request({url:'https://www.cepc.com.cn/CN/10.12204/j.issn.1000-7229.2026.01.011'});
	}
});

$(document).ready(function(){
	window.dw_div_zhankaisq_index=0;
	$(".mag_main_dw_div_zhankaisq").each(function(){
		window.dw_div_zhankaisq_index++;
		$(this).unbind("click");
		$(this).removeAttr("onClick");
		$(this).removeAttr("onclick");
		if(window.dw_div_zhankaisq_index==1){//第一个，认为是中文
			$(this).bind("click",function(){
				show_hide(this,'CN');
			});
		}else{
			$(this).bind("click",function(){
				show_hide(this,"EN");
			});
		}
	});
	window.mag_user_name_div_index=0;
	$(".mag_user_name_div").each(function(){
		window.mag_user_name_div_index++;
		$(this).unbind("click");
		$(this).removeAttr("onClick");
		$(this).removeAttr("onclick");
		if(window.mag_user_name_div_index==1){//第一个，认为是中文
			$(this).bind("click",function(){
				name_shou_hide(this,'CN');
			});
		}else{
			$(this).bind("click",function(){
				name_shou_hide(this,"EN");
			});
		}
	});
	
	mag_rich_ready();
	
	$(function(){
		 $('#autoMenu').autoMenu();
	})
	$("#autoMenu").niceScroll({
       cursorcolor: "#ccc", //滚动条的颜色
       cursoropacitymax: 0, //滚动条的透明度，从0-1   
       touchbehavior: false, //使光标拖动滚动像在台式电脑触摸设备 true滚动条拖动不可用  
       cursorwidth: "6px", //滚动条的宽度  单位默认px 
       cursorborder: "0", // 游标边框css定义    
       cursorborderradius: "3px", //滚动条两头的圆角   
       autohidemode: true, //是否隐藏滚动条  true的时候默认不显示滚动条，当鼠标经过的时候显示滚动条   
       zindex: "auto", //给滚动条设置z-index值    
       railvalign:'defaul',
       railpadding: {
           top: 0,
           right: -6,
           left: 0,
           bottom: 0
       }, //滚动条的位置
	});
	window.autoMenuFlag=true;
	
	//渲染公式
	mag_mathJax();
	
});

		
</script>




		
	</head>
	<body id="metaVue" style="background: #f5f5f5;">

















<input type="hidden" id="mag-common-contextPath" value=""/>

<div id="mag-component-store-div" style="display:none;"></div>
			
<!-- 模态框（Modal） -->
<div class="modal fade" id="magModal" tabindex="-1" role="dialog" data-keyboard=false data-backdrop='static' aria-labelledby="magModalLabel" aria-hidden="true">
	<div class="modal-dialog">
		<div class="modal-content">
			<div class="modal-header">
				<button buttonGroup="0" type="button"  class="close"  aria-hidden="true" onclick="mag_layer_close();">
					&times;
				</button>
				<h4 class="modal-title" id="magModalLabel">
					模态框（Modal）标题
				</h4>
			</div>
			<div class="modal-body" id="mag-modal-body" style="overflow:auto;">
				在这里添加一些文本
			</div>
			<div id="mag-layer-button-div" class="modal-footer">
				<button buttonGroup="1" type="button"  class="btn btn-default"  onclick="mag_layer_close();">关闭
				</button>
				<button buttonGroup="2" type="button"  class="btn btn-default"  onclick="mag_layer_close();">关闭
				</button>
				<button buttonGroup="2" type="button" class="btn btn-primary" onclick="mag_submit()" id="mag_layer_submit_button_2">
					提交更改
				</button>
				<button buttonGroup="3" type="button"  class="btn btn-default"  onclick="mag_layer_close();">取消
				</button>
				<button buttonGroup="3" type="button" class="btn btn-primary" onclick="mag_submit()" id="mag_layer_submit_button_3">
					确定并提交
				</button>
				
			</div>
		</div><!-- /.modal-content -->
	</div><!-- /.modal -->
</div>

<div id="magModal_2" style="display:none;position:fixed;left:0px;top:0px;right:0px;bottom:0px;z-index:1060">
	<div class="modal-dialog" style="margin-top:60px;">
		<div class="modal-content">
			<div class="modal-header">
				<button buttonGroup="0" type="button" id="mag-madal-close_bt_2"  class="close"  aria-hidden="true" onclick="mag_layer_close_2();">
					&times;
				</button>
				<h4 class="modal-title" id="magModalLabel_2">
					模态框（Modal）标题
				</h4>
			</div>
			<div id="modal-body_2" class="modal-body"></div>
		</div>
	</div>
</div>

<!-- 模态框-Tab -->
<div class="modal fade" id="magTabModal" tabindex="-1" role="dialog" data-keyboard=false data-backdrop='static' aria-labelledby="magTabModalLabel" aria-hidden="true">
	<div class="modal-dialog">
		<div class="modal-content">
			<div class="modal-header" style="border-bottom:0px;padding:15px 0px;">
				<button type="button" class="close" data-dismiss="modal" aria-hidden="true" style="padding-right:15px;">
					&times;
				</button>
				
<ul id="magTab" class="nav nav-tabs">

</ul>
			</div>
			<div class="modal-body">
				
<div id="magTabContent" class="tab-content">

</div>
			</div>
			<div id="mag-tablayer-button-div" class="modal-footer">
				
			</div>
			
		</div><!-- /.modal-content -->
	</div><!-- /.modal -->
</div>



<div style="display:none;">
	<iframe id="mag_sendLongReq_iframe" name="mag_sendLongReq_iframe"></iframe>
	<iframe id="mag_cma_sso_login_iframe" name="mag_cma_sso_login_iframe"></iframe>
</div>
<input type="hidden" id="mag_cma_sso_authorizeUrl" value=""/>
		



<input type="hidden" id="mag_rich_j_id" value="1"/>
<input type="hidden" id="mag_rich_articleID" value="7128"/>
<input type="hidden" id="mag_rich_qiKanWangZhi" value="https://www.cepc.com.cn"/>

<a id="mag_rich_common_a" href="#" style="position:absolute;z-index:-99999;" target="_blank">&nbsp;</a>
<div class="qipao">
	<img src="/develop/mag_rich_en/img/2.png" class="jiantou" alt="">
	<div class="qipao-content">
	</div>
</div>
	
		<div class="mag_top">
		
			<script src='https://tongji.journalreport.cn/mstatistics.service.js' ></script><script>recordAdd('0bde2b3ea2df4a4baf1a6fb4ca438e42')</script>
<script charset="UTF-8" id="LA_COLLECT" src="//sdk.51.la/js-sdk-pro.min.js"></script>
<script>LA.init({id:"L16wAW5AELz3XJy9",ck:"L16wAW5AELz3XJy9"})</script>


<script language="javascript">
	function tabChange(obj, id) {
		var arrayli = obj.parentNode.getElementsByTagName("li"); //获取li数组
		var arrayul = document.getElementById(id).getElementsByTagName("ul"); //获取ul数组
		for (i = 0; i < arrayul.length; i++) {
			if (obj == arrayli[i]) {
				arrayli[i].className = "cli";
				arrayul[i].className = "";
			} else {
				arrayli[i].className = "";
				arrayul[i].className = "hidden";
			}
		}
	}
</script>
<style type="text/css">
.tabbox {
	width: 400px;
	margin-top: 5px;
	margin-bottom: 5px
}

.tabmenu {
	width: 400px;
	height: 28px;
	border-left: 1px solid #CCC;
	border-top: 1px solid #ccc;
}

.tabmenu ul {
	margin: 0;
	padding: 0;
	list-style-type: none;
}

.tabmenu li {
	text-align: center;
	float: left;
	display: block;
	width: 99px;
	overflow: hidden;
	background-color: #f1f1f1;
	line-height: 27px;
	border-right: #ccc 1px solid;
	border-bottom: #ccc 1px solid;
	display: inline;
}

.tabmenu .cli {
	text-align: center;
	float: left;
	display: block;
	width: 99px;
	overflow: hidden;
	background-color: #fff;
	line-height: 27px;
	border-right: #ccc 1px solid;
	border-bottom: #fff 1px solid;
	display: inline;
	cursor: pointer;
	color: #c30000;
	font-weight: bold
}

#tabcontent {
	width: 399px;
	background-color: #fff;
	border-left: #CCC 1px solid;
	border-right: #CCC 1px solid;
	border-bottom: #CCC 1px solid;
	height: 65px;
}

#tabcontent ul {
	margin: 0;
	padding: 5px;
	list-style-type: none;
}

#tabcontent .hidden {
	display: none;
}

img[src*='.traceImg']{
	width:44px;
	height:22px;
}
</style>

<!--头部-->
<div class="header">
<div class="container">
<div class="row">
		<div class="col-lg-7 col-md-7 col-sm-7 banner"><img src="https://www.cepc.com.cn/images/1000-7229/images/banner.png" class="img-responsive"></div>		
		<div class="col-lg-3 col-md-3 col-sm-3 hidden-xs">
				<div class="zgzb">
				<span>
				<i class="fa fa-check-square" aria-hidden="true"></i> 中国科学引文数据库(CSCD)核心期刊<br>
				<i class="fa fa-check-square" aria-hidden="true"></i> 中文核心期刊<br>
				<i class="fa fa-check-square" aria-hidden="true"></i> 中国科技核心期刊<br></span>
				ISSN 1000-7229 &nbsp; CN 11-2583/TM
			</div>
		</div>
		<div class="col-lg-2 col-md-2 col-sm-2 hidden-xs">
			<div class="logo"><img src="https://www.cepc.com.cn/images/1000-7229/images/ewm.jpg"></div>
		</div>
</div>
</div>	
</div>

<div class="bignav" id="bignav">
<div class="daohang">
	<div class="navbar site-nav">
		<div class="navbar-header">
		<button class="navbar-toggle collapsed" type="button" data-toggle="collapse" data-target=".navbar-collapse">
			<span class="sr-only">Toggle navigation</span>
			<span class="icon-bar"></span>
			<span class="icon-bar"></span>
			<span class="icon-bar"></span>
		</button>
		<a class="navbar-brand visible-xs" href="https://www.cepc.com.cn/CN/home">电力建设</a>
		</div>
		
		<div class="navbar-collapse collapse" role="navigation">
			<ul class="nav navbar-nav">
				<li><a href="https://www.cepc.com.cn/CN/home">首页</a></li>
				<li role="presentation" class="dropdown">
					<a href="#" class="dropdown-toggle" data-toggle="dropdown" aria-expanded="false">期刊介绍<b class="caret"></b></a>
					<ul class="dropdown-menu">
					   <li><a href="https://www.cepc.com.cn/CN/column/column1.shtml">期刊简介</a></li>
					   <li><a href="https://www.cepc.com.cn/CN/column/column2.shtml">学术指标</a></li>
					   <li><a href="https://www.cepc.com.cn/CN/column/column3.shtml">主管主办单位</a></li>
					</ul>
				</li>
				<li role="presentation" class="dropdown"> 
			  		<a href="#" class="dropdown-toggle" data-toggle="dropdown" aria-expanded="false">编委会 <b class="caret"></b></a>
				  	<ul class="dropdown-menu">
					<li><a href="https://www.cepc.com.cn/CN/column/column4.shtml">编辑委员会</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column5.shtml">青年编辑委员会</a></li>
					</ul>
				</li>
				<li role="presentation" class="dropdown"> 
			  		<a href="#" class="dropdown-toggle" data-toggle="dropdown" aria-expanded="false">荣誉墙 <b class="caret"></b></a>
				  	<ul class="dropdown-menu">
					<li><a href="https://www.cepc.com.cn/CN/column/column6.shtml">优秀审稿专家</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column7.shtml">优秀青年编委</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column8.shtml">优秀论文</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column9.shtml">高影响力论文</a></li>
					</ul>
				</li>
				
				<li role="presentation" class="dropdown">
				   <a href="#" class="dropdown-toggle" data-toggle="dropdown" aria-expanded="false">投稿指南<b class="caret"></b></a>
				   <ul class="dropdown-menu">
					<li><a href="https://www.cepc.com.cn/CN/column/column10.shtml">投稿须知</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column11.shtml">论文格式模板</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column12.shtml">摘要撰写要求</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column13.shtml">参考文献著录格式</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column14.shtml">同行评议制度</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column15.shtml">作者诚信声明</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column16.shtml">版权转让协议模板</a></li>
					<li><a href="https://www.cepc.com.cn/CN/column/column17.shtml">版权与开放获取政策</a></li>
					<!--<li><a href="https://www.cepc.com.cn/CN/column/column18.shtml">增刊论文投稿模板</a></li>-->
					</ul>
				</li>
				<li role="presentation" class="dropdown"> 
			  		<a href="#" class="dropdown-toggle" data-toggle="dropdown" aria-expanded="false">伦理声明 <b class="caret"></b></a>
				  	<ul class="dropdown-menu">
					<li><a href="https://www.cepc.com.cn/CN/column/column19.shtml">出版伦理和不端行为声明</a></li>
					</ul>
				</li>
				<li><a href="https://www.cepc.com.cn/CN/column/column20.shtml">联系我们</a></li>
				<li><a href="https://ietresearch.onlinelibrary.wiley.com/journal/26341581" target="_blank">ECE英文刊</a></li>
				<li><a href="https://www.cepc.com.cn/EN/home" target="_blank">English</a></li>
			</ul>
		</div>
	</div>		
</div>    
</div>



			
		</div>
		<div class="mag_main">
			<div class="mag_main_div">
				<div class="mag_main_wzxx">
					<p class="mag_yidongduan">
						<a href="https://www.cepc.com.cn">电力建设 </a>
						<span class="mag_main_wzxx_tiao">&gt;</span>
					</p>
					<p class="mag_yidongduan" style="margin-right:15px !important;">
						<span>2026</span>
												, <a href="https://www.cepc.com.cn/CN/archive/2026">Vol. 47</a>
																		<span class="mag_main_wzxx_tiao">&gt;</span><a href="https://www.cepc.com.cn/CN/Y2026/V47/I1">Issue 1</a>: 
												<span>
												138
						- 149												</span>
					</p>
										<p class="mag_yidongduan">
						<span>DOI: </span>
						<a href="https://doi.org/10.12204/j.issn.1000-7229.2026.01.011">https://doi.org/10.12204/j.issn.1000-7229.2026.01.011</a>
					</p>
										
				</div>
								<div class="mag_main_zylw">
					<div class="mag_main_zylw_div" style="background: #edf1f8;border: 1px solid #b9c9e2;color:#5079b7;">调度运行</div>
				</div>
								<p class="mag_main_title">考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度</p>
			</div>
			
			<div class="mag_main_zhengwen_left_div" style="margin-top: 0px;overflow: unset;border-top:none;padding-bottom: 0px;">
				<div class="mag_main_zhengwen_left_div_top mag_rich_user_name_div" style="height: auto;box-shadow: none;border-bottom: none;">
					<ul class="mag_user_name">
																								<li>
							<span class="mag_user_name_name" onclick="name_cilcks(this);" author-name="胡利">
							胡利
							</span>
															<sup><a href="mailto:2622057460@qq.com"><i class="glyphicon glyphicon-envelope mag-main_ry_i"></i></a></sup>
																													                            ,
                            						</li>
																														<li>
							<span class="mag_user_name_name" onclick="name_cilcks(this);" author-name="程静">
							程静
							</span>
															<sup><a href="mailto:157511515@qq.com"><i class="glyphicon glyphicon-envelope mag-main_ry_i"></i></a></sup>
																													                            ,
                            						</li>
																														<li>
							<span class="mag_user_name_name" onclick="name_cilcks(this);" author-name="刘亚乐">
							刘亚乐
							</span>
																											</li>
																							</ul>
					<div class="mag_user_name_div mag_user_name_div_cn" onclick="name_shou_hide(this);">
						<span>展开</span>
						<i class="glyphicon glyphicon-plus"></i>
					</div>
				</div>
				<div class="mag_zw_xianshiyic mag_main_dw_div" style="border-bottom: none;padding-bottom: 0px;">
					<div class="mag_main_dw_div_bao">
						<ul class="mag_main_dw_div_ul">
													<li>可再生能源发电与并网控制教育部工程研究中心（新疆大学），乌鲁木齐市 830017</li>
												</ul>
						
						<!-- 作者说明  -->
												<div class="mag_main_dw_div mag_main_dw_div_none mag_rich_split_div">
							程静（1980），女，博士，教授，主要研究方向为新能源发电与并网技术，E-mail：<a class="mag-xml-email-a" href="mailto:157511515@qq.com">157511515@qq.com</a>；
						</div>
												
						<!-- 作者简历资料 -->
																			<div class="mag_main_dw_div mag_main_dw_div_none mag_rich_split_div">
								<table class="mag_main_dw_div_tanle">
									<tr>
																				<td><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_1.png" class="mag_main_dw_div_renming"/></td>
																				<td class="mag_main_dw_div_tanle_td">
											<p id="com1">胡利（2000），女，硕士研究生，主要研究方向为综合能源系统优化调度，E-mail：<a class="mag-xml-email-a" href="mailto:2622057460@qq.com">2622057460@qq.com</a>；</p>
										</td>
									</tr>
								</table>
							</div>
													<div class="mag_main_dw_div mag_main_dw_div_none mag_rich_split_div">
								<table class="mag_main_dw_div_tanle">
									<tr>
																				<td class="mag_main_dw_div_tanle_td">
											<p>刘亚乐（2002），女，硕士研究生，主要研究方向为功率变换器高性能控制技术。</p>
										</td>
									</tr>
								</table>
							</div>
																		
												<div class="mag_main_dw_div mag_main_dw_div_none">
							<div class="mag_main_dw_div_none_div">
							
																
																
																
																
																<p class="mag_yidongduan" style="margin-bottom: 0px;">
																		<b>Copy editor: </b>
																																				<span class="mag_main_dw_div_none_p">张小飞</span>
																										</p>
															
							</div>
						</div>
												
												<div class="mag_main_dw_div mag_main_dw_div_none">
							<div class="mag_main_dw_div_none_div">
															
																<p class="mag_yidongduan" style="margin-bottom: 0px;">
									<b>收稿日期: </b><span class="mag_main_dw_div_none_p">2025-08-06</span>
								</p>
																								
																
																<p class="mag_yidongduan" style="margin-bottom: 0px;">
									<span class="mag_main_dw_div_none_tiao">&nbsp;</span>									<b>修回日期: </b><span class="mag_main_dw_div_none_p">2025-10-25</span>
								</p>
																								
																
																<p class="mag_yidongduan" style="margin-bottom: 0px;">
									<span class="mag_main_dw_div_none_tiao">&nbsp;</span>									<b>网络出版日期: </b><span class="mag_main_dw_div_none_p">2025-12-26</span>
								</p>
																								
							</div>
						</div>
												
												<div class="mag_main_dw_div mag_main_dw_div_none mag_rich_split_div">
							<p>
								<b>基金资助</b>
							</p>
														<p>
								<span class="mag_main_dw_div_none_p">国家重点研发计划项目(2021YFB1506902)</span>
							</p>
														<p>
								<span class="mag_main_dw_div_none_p">国家自然科学基金项目(202208120017)</span>
							</p>
														<p>
								<span class="mag_main_dw_div_none_p">新疆维吾尔自治区重大科技专项项目(2022A01001-4)</span>
							</p>
													</div>
												
												
						<div class="mag_main_dw_div_zhankaisq" onclick="show_hide()">
							<span><a href="javascript:;" class="mag-main_ry_a">收起</a></span>
						</div>
					</div>
				</div>
			</div>
			
						<div class="mag_main_div">
				<p class="mag_main_title">Two Stage Robust Optimization of Economic Dispatch for Comprehensive Energy System Considering Hydrogen Ammonia Storage and Transportation</p>
			</div>
			<div class="mag_main_zhengwen_left_div" style="margin-top: 0px;overflow: unset;border-top:none;padding-bottom: 0px;">
				<div class="mag_main_zhengwen_left_div_top mag_rich_user_name_div" style="height: auto;box-shadow: none;border-bottom: none;">
					<ul class="mag_user_name">
																								<li>
							<span class="mag_user_name_name" onclick="name_cilcks(this);" author-name="HU Li">
							HU Li
							</span>
															<sup><a href="mailto:2622057460@qq.com"><i class="glyphicon glyphicon-envelope mag-main_ry_i"></i></a></sup>
																													                            ,
                            						</li>
																														<li>
							<span class="mag_user_name_name" onclick="name_cilcks(this);" author-name="CHENG Jing">
							CHENG Jing
							</span>
															<sup><a href="mailto:157511515@qq.com"><i class="glyphicon glyphicon-envelope mag-main_ry_i"></i></a></sup>
																													                            ,
                            						</li>
																														<li>
							<span class="mag_user_name_name" onclick="name_cilcks(this);" author-name="LIU Yale">
							LIU Yale
							</span>
																											</li>
																							</ul>
					<div class="mag_user_name_div mag_user_name_div_cn" onclick="name_shou_hide(this);">
						<span>Expand</span>
						<i class="glyphicon glyphicon-plus"></i>
					</div>
				</div>
				<div class="mag_zw_xianshiyic mag_main_dw_div" style="border-bottom: none;padding-bottom: 0px;">
					<div class="mag_main_dw_div_bao">
						<ul class="mag_main_dw_div_ul">
													<li>Renewable Energy Generation and Grid Control Engineering Research Center of the Ministry of Education（Xinjiang University），Urumqi 830017，China</li>
												</ul>
						
						<!-- 作者说明  -->
												
						<!-- 作者简历资料 -->
												
												
												<div class="mag_main_dw_div mag_main_dw_div_none">
							<div class="mag_main_dw_div_none_div">
															
																<p class="mag_yidongduan" style="margin-bottom: 0px;">
									<b>Received date: </b><span class="mag_main_dw_div_none_p">2025-08-06</span>
								</p>
																								
																
																<p class="mag_yidongduan" style="margin-bottom: 0px;">
									<span class="mag_main_dw_div_none_tiao">&nbsp;</span>									<b>Revised date: </b><span class="mag_main_dw_div_none_p">2025-10-25</span>
								</p>
																								
																
																<p class="mag_yidongduan" style="margin-bottom: 0px;">
									<span class="mag_main_dw_div_none_tiao">&nbsp;</span>									<b>Online published: </b><span class="mag_main_dw_div_none_p">2025-12-26</span>
								</p>
																								
							</div>
						</div>
												
												<div class="mag_main_dw_div mag_main_dw_div_none mag_rich_split_div">
							<p>
								<b>Supported by</b>
							</p>
														<p>
								<span class="mag_main_dw_div_none_p">National Key R&amp;D Program Project(2021YFB1506902)</span>
							</p>
														<p>
								<span class="mag_main_dw_div_none_p">National Natural Science Foundation of China(202208120017)</span>
							</p>
														<p>
								<span class="mag_main_dw_div_none_p">Major Science and Technology Special Project of Xinjiang Uygur Autonomous Region(2022A01001-4)</span>
							</p>
													</div>
												
												
						<div class="mag_main_dw_div_zhankaisq" onclick="show_hide()">
							<span><a href="javascript:;" class="mag-main_ry_a">Fold</a></span>
						</div>
					</div>
				</div>
			</div>
						
			<div class="mag_main_zhengwen">
				<div class="mag_main_zhengwen_left">
				
										
										<div class="mag_main_zhengwen_left_div">
						<div class="mag_main_zhengwen_left_div_top">
							<h3 class="mag_nav_daohang"><b>摘要</b></h3>
							<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
						</div>
						<div class="mag_zw_xianshiyic">
							<div class="mag_main_zhengwen_left_div_p">
								<p id="p00005"><strong>【目的】</strong>针对风光出力与负荷需求之间电量不平衡的问题，提出一种考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度方法。<strong>【方法】</strong>首先，为充分挖掘氢能长短时储能技术协同调节的潜力，建立包含电热储能、短期储氢与季节性储氢的混合储能模型。其次，为实现氢能大规模、远距离运输，考虑在混合储能模型中，以氨储氢的方式构建氢氨储运模型，通过“氢—氨—氢”或“氢—氨”流程完成氢的跨时间储存和跨空间运输。最后，基于源荷两侧不确定性，以系统成本最低为目标函数，构建考虑源荷不确定性的两阶段鲁棒优化经济调度模型。<strong>【结果】</strong>仿真结果表明，相较于传统氢储方法，所提方法能够降低氢能储存成本与运输成本，提高了系统风光消纳能力与系统经济性、鲁棒性，验证了所提方法的有效性与可行性。<strong>【结论】</strong>通过构建含电热储能、短/长期储氢的混合储能模型，实现了氢能跨时空储存利用，提升了风光消纳能力并降低了运行成本；采用氨储氢技术，通过“氢—氨—氢/氢—氨”转化工艺降低了储运成本；通过考虑源荷不确定性，实现了经济性与鲁棒性的灵活调控。当前模型局限在于未能整合电-氢-氨与其他能源载体（如生物质能、地热能）进行扩展，实现多能源协同。</p>
							</div>
							
														
														
														<div class="mag_main_zhengwen_left_div_gjc">
								<p class="mag_main_zhengwen_left_div_gjc_p">
									<b>关键词：</b>
																												<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="综合能源系统" target="_blank">综合能源系统</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="季节性储氢" target="_blank">季节性储氢</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="混合储能" target="_blank">混合储能</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="氢氨储运" target="_blank">氢氨储运</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="两阶段鲁棒优化" target="_blank">两阶段鲁棒优化</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="经济调度" target="_blank">经济调度</a>																										</p>
							</div>
														
						</div>
					</div>	
										
					<div class="mag_main_zhengwen_left_div">
						<div class="mag_main_zhengwen_left_div_top">
							<h3 class="mag_nav_daohang"><b>本文引用格式</b></h3>
							<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
						</div>
						<div class="mag_zw_xianshiyic">
							<p class="mag_main_zhengwen_left_div_p mag_rich_font_size_zero">
																																		<span class="mag_rich_font_size_no_zero">胡利</span>
																																				<span class="mag_rich_font_size_no_zero">, </span>
																		<span class="mag_rich_font_size_no_zero">程静</span>
																																				<span class="mag_rich_font_size_no_zero">, </span>
																		<span class="mag_rich_font_size_no_zero">刘亚乐</span>
																																	<span class="mag_rich_font_size_no_zero">. 考虑氢氨储运的综合能源系统两阶段鲁棒优化经济调度[J]. <i>电力建设</i>, 2026</span>
																<span class="mag_rich_font_size_no_zero">, 47(1)</span>
																								<span class="mag_rich_font_size_no_zero">: 138</span>
																<span class="mag_rich_font_size_no_zero">-149</span>
																								<span class="mag_rich_font_size_no_zero">. </span>
																<span class="mag_rich_font_size_no_zero"> DOI: <a href="https://doi.org/10.12204/j.issn.1000-7229.2026.01.011" target="_blank">10.12204/j.issn.1000-7229.2026.01.011</a></span>
															</p>
						</div>
					</div>
					
										
										<div class="mag_main_zhengwen_left_div">
						<div class="mag_main_zhengwen_left_div_top">
							<h3 class="mag_nav_daohang"><b>Abstract</b></h3>
							<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
						</div>
						<div class="mag_zw_xianshiyic">
							<div class="mag_main_zhengwen_left_div_p">
								<p id="p00010"><strong>[Objective]</strong> To address the power imbalance between renewable generation（wind/solar）and load demand，this paper proposes a two-stage robust optimization-based economic dispatch method for integrated energy systems，incorporating hydrogen-ammonia storage and transportation. <strong>[Methods]</strong> First，to fully exploit the synergistic potential of hydrogen-based short- and long-term energy storage technologies，a hybrid energy storage model is established，integrating electro-thermal storage，short-term hydrogen storage，and seasonal hydrogen storage. Second，to enable large-scale and long-distance hydrogen transportation，a hydrogen-ammonia storage and transportation model is constructed within the hybrid energy storage framework via "hydrogen-ammonia-hydrogen" or "hydrogen-ammonia" conversion processes，enabling both cross-temporal hydrogen storage and cross-spatial transportation. Finally，considering uncertainties on both the source and load sides，a two-stage robust optimization-based economic dispatch model is developed with the objective of minimizing total system costs. <strong>[Conclusions]</strong> Simulation results demonstrate that，compared with conventional hydrogen storage methods，the proposed approach reduces hydrogen storage and transportation costs while improving renewable energy consumption，system economy，and robustness，thereby verifying its effectiveness and feasibility. <strong>[Conclusions]</strong> A hybrid energy storage model integrating electro/thermal storage with short-/long-term hydrogen storage is established，enabling spatiotemporal hydrogen utilization，enhancing renewable energy consumption，and reducing operational costs. An innovative ammonia-based hydrogen storage technology is adopted，where the "hydrogen-ammonia-hydrogen" or "hydrogen-ammonia" conversion process lowers storage and transportation costs. By accounting for source-load uncertainty，the system achieves flexible balance between economy and robustness. A current limitation of the model is that it does not integrate the electricity‑hydrogen‑ammonia with other energy carriers（e.g.，biomass，geothermal）to realize broader multi-energy synergy.</p>
							</div>
							
														
														
														<div class="mag_main_zhengwen_left_div_gjc">
								<p class="mag_main_zhengwen_left_div_gjc_p">
									<b>Key words：</b>
																												<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="integrated energy system" target="_blank">integrated energy system</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="seasonal hydrogen storage" target="_blank">seasonal hydrogen storage</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="hybrid energy storage" target="_blank">hybrid energy storage</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="hydrogen ammonia storage and transportation" target="_blank">hydrogen ammonia storage and transportation</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="two-stage robust optimization" target="_blank">two-stage robust optimization</a>; 																			<a href="javascript:;" class="cas-main_ry_a" onclick="mag_rich_kwdSearch(this)" name="economic dispatch" target="_blank">economic dispatch</a>																										</p>
							</div>
														
						</div>
					</div>	
										
					
					<!--正文-->
					<div class="main_content_center_left_zhengwen_bao_zw">
						<div class="mag_main_zhengwen_left_div">
				<div class="mag_main_zhengwen_left_div_top mag_zhengwen_lanse">
			<h3 class="mag_nav_daohang"><b>0 引言</b></h3>
			<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
		</div>
				<div class="mag_zw_xianshiyic">
															
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_1">随着可再生能源在电网中占比不断攀升，其具有的间歇性和随机性给电力系统电力电量平衡带来了显著压力<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b1')" rid="b1">1</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b2')" rid="b2"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b3')" rid="b3">3</a>]</sup>。面对日益突出的电力供需失衡问题，特别是针对跨季节尺度的新能源发电与用电负荷之间的不匹配现象，亟需发展具备长周期、大规模储能能力的技术手段<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b4')" rid="b4">4</a>]</sup>。在此背景下，季节性储能技术因其能够实现时空维度的大规模能量调配，正逐渐成为提升高比例可再生能源消纳的关键解决方案<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b5')" rid="b5">5</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b6')" rid="b6"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b7')" rid="b7">7</a>]</sup>。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_2">氢能凭借其灵活的能量转换形式和规模化存储优势，在促进多能互补和风光消纳方面展现出独特价值<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b8')" rid="b8">8</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b9')" rid="b9"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b10')" rid="b10">10</a>]</sup>。同时，氢能具备的长周期存储特性使其非常适合承担系统季节性储能<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b11')" rid="b11">11</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b12')" rid="b12"></a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b13')" rid="b13"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b14')" rid="b14">14</a>]</sup>。文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b15')" rid="b15">15</a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b16')" rid="b16">16</a>]在系统中进行了氢能长短期协同优化调度，降低了运行成本。文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b17')" rid="b17">17</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b18')" rid="b18"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b19')" rid="b19">19</a>]通过精确建模储氢装置的物理特性和多元利用方式，验证了其在长期优化运行中的重要作用。文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b20')" rid="b20">20</a>]建立了包含电池、短时储氢与季节性储氢协同的混合储能系统模型，降低了系统全生命周期投资。上述研究中仅考虑了多种时间尺度下氢能的储存与利用，并未考虑到多时间尺度下氢能大规模、远距离存储与运输问题。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_3">氨作为氢衍生物的一种，具有较高的储氢能力和便捷的储存运输优势，且以氨供氢、以氨代氢的应用模式正在兴起，使得氨在业界被誉为“另一种氢”或“氢2.0”<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b21')" rid="b21">21</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b22')" rid="b22"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b23')" rid="b23">23</a>]</sup>，目前，日本、韩国与澳大利亚等国均已在积极布局“氨经济”<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b24')" rid="b24">24</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b25')" rid="b25"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b26')" rid="b26">26</a>]</sup>。国内外综合能源系统相关研究更多针对氢能直接储存利用，而在氢能储运方面仍然处在初步探索阶段。文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b27')" rid="b27">27</a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b28')" rid="b28">28</a>]提出了一种用于氢氨储制的电力供应系统，减少了运行成本，实现了绿色电能供应。文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b29')" rid="b29">29</a>]设计了一套基于氨分解的储氢系统，为电力系统整合氨制氢储能技术以实现低碳转型和氢能技术发展提供了参考。文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b30')" rid="b30">30</a>]从远洋运输、陆上管道运输、氢能储存等维度对比了氢-氨混合储运方案的技术经济指标，评估了该模式在未来大规模氢能储运应用中的前景和面临的技术难题。上述文献对在综合能源系统优化调度中研究氢氨储运对系统经济性的影响具有一定指导意义。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_4">综上所述，本文首先构建了电热储能、短期储氢与季节性储氢为一体的混合储能模型<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b31')" rid="b31">31</a>]</sup>，深入挖掘电-氢综合能源系统在长-短时间尺度上的协同调节潜力。其次，在混合储能模型中引入氢氨储运模型，以氨储氢的方式，实现氢的跨季节性储存和跨空间运输<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b22')" rid="b22">22</a>]</sup>。然后，采用多面体不确定集合描述源荷两侧的不确定性，以系统成本最小为目标函数，构建考虑源荷不确定性的两阶段鲁棒优化经济调度模型。最后，基于我国西北某地区四季典型日数据进行算例分析，且与传统储氢方法进行比较，验证本文所提方法与模型的有效性与经济性。</div></div>
											</div>
	</div>	
		
			
			
			
									<div class="mag_main_zhengwen_left_div">
				<div class="mag_main_zhengwen_left_div_top mag_zhengwen_lanse">
			<h3 class="mag_nav_daohang"><b>1 电-氢综合能源系统结构</b></h3>
			<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
		</div>
				<div class="mag_zw_xianshiyic">
															
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_5">电-氢综合能源系统整合了电、热、氢、氨等4种能源形式，该系统结构如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F1')" rid="F1">图1</a>所示。其中，源侧由风电（wind turbine，WT）、光伏（photovoltaic，PV）与燃气轮机（gas turbine，GT）等三部分进行电力供应；能源存储设备包含储氢罐、储氨罐、电储能与热储能4种；荷侧由电热负荷组成。考虑到制氨设备（ammonia production，AP）工艺流程中产生的高温余热，可采用余热回收技术收集并整合至区域供热网络，从而提供可持续的热能供给。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_6"><div id="F1" class="mag-rich-fig mag_zw_img" magId="b084c452-a344-45d6-8497-fc7b75877acc"><div class="mag-rich-fig-img mag_zw_img_img" id="37e81e15-fd2a-41b8-b069-3ed85f698e05" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_2.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_2.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_2.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_2.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图1 电-氢综合能源系统结构</strong></h5><p><strong>Fig. 1 Structure of electric hydrogen integrated energy system</strong></p></td></tr></tbody></table></div></div></div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_7">季节性氢-氨储运利用路线如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F2')" rid="F2">图2</a>所示。H<sub>2</sub>由电解槽（electrolytic cell，EC）进行制备，一部分储存在储氢罐中，实现短期储氢；一部分供给GT，以降低系统CO<sub>2</sub>排放。为实现季节性储氢，选择氨作为氢能载体，利用氨运输成本低的优点，将多余氢制备成氨，在不同空间中运输。当电能过剩时，则将余下H<sub>2</sub>合成NH<sub>3</sub>，储存在储氨罐中。此时，空间1与空间2可以是同一系统，也可以是不同地域的2个系统。在终点空间中，可直接对氨进行利用，也可将氨分解制备成氢，提纯后实现氢能的多元应用。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_8"><div id="F2" class="mag-rich-fig mag_zw_img" magId="02919c17-aba4-485e-b4fc-d9faed2f1295"><div class="mag-rich-fig-img mag_zw_img_img" id="8bd08151-a9d4-410c-be0a-1c828fee7a5b" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_3.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_3.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_3.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_3.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图2 季节性氢-氨储运利用路线</strong></h5><p><strong>Fig. 2 Seasonal hydrogen ammonia storage and utilization route</strong></p></td></tr></tbody></table></div></div></div></div>
											</div>
	</div>	
		
			
			
			
									<div class="mag_main_zhengwen_left_div">
				<div class="mag_main_zhengwen_left_div_top mag_zhengwen_lanse">
			<h3 class="mag_nav_daohang"><b>2 混合储能模型</b></h3>
			<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
		</div>
				<div class="mag_zw_xianshiyic">
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>2.1 短期储氢</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
				<div class="mag_main_title_two">
		<h4><b>2.1.1 电解槽</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_9">EC运行约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_10"><div id="e1" class="mag-xml-disp-formula"> <label>（1）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml1"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>ρ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>/</mml:mo> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:mn>1</mml:mn> <mml:mo>-</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow /></mml:msubsup> <mml:mo>)</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">R</mml:mi></mml:mrow> <mml:mrow /></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_11">式中：<i>P</i><sub>EC</sub>为EC的能耗；<i>H</i><sub>EC</sub>和<i>R</i><sub>EC</sub>分别为EC的制氢功率和产热功率；<i>η</i><sub>EC</sub>和<i>η</i><sub>R</sub>分别为EC的制氢效率和余热回收效率；<i>L</i><sub>H</sub>和<i>ρ</i><sub>H</sub>分别为H<sub>2</sub>的热值和密度。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_12">EC的能耗<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml2"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow /></mml:msubsup></math></span>及爬坡功率约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_13"><div id="e2" class="mag-xml-disp-formula"> <label>（2）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml3"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow /></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup> <mml:mo>-</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_14">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml4"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>为EC的最大能耗；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml5"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml6"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>为EC能耗爬升的上下限；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml7"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup></math></span>为<i>t</i>时段EC能耗；<i>U</i><sub>EC</sub>为EC的运行状态。</div></div>
								</div>
		
			
													
			
				<div class="mag_main_title_two">
		<h4><b>2.1.2 储能设备</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_15">以电储能为代表，对电、热、常规氢储能（energy storage，ES）设备进行统一建模<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b32')" rid="b32">32</a>]</sup>。考虑到实际运行中ES的充放能功率上限往往低于额定容量，因此需引入最大充放能功率参数<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b33')" rid="b33">33</a>]</sup>。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_16">充放能功率约束可表示为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_17"><div id="e3" class="mag-xml-disp-formula"> <label>（3）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml8"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>λ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>λ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:mn>1</mml:mn> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>)</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_18">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml9"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml10"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup></math></span>为ES的充放能功率；<i>λ</i><sub>E</sub>为ES的充放能最大功率参数，一般取0.5；<i>U</i><sub>E</sub>为ES的充放能状态；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml11"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>为ES的最大充放能功率。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_19">储能荷电状态约束表示为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_20"><div id="e4" class="mag-xml-disp-formula"> <label>（4）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml12"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>N</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:munderover> <mml:mrow> <mml:mo>[</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>t</mml:mi> <mml:mo>)</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:mi>t</mml:mi> <mml:mo>]</mml:mo> <mml:mo>-</mml:mo></mml:mrow></mml:mrow> <mml:mfrac> <mml:mrow> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mfrac> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>N</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:munderover> <mml:mrow> <mml:mo>[</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>t</mml:mi> <mml:mo>)</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:mi>t</mml:mi> <mml:mo>]</mml:mo></mml:mrow></mml:mrow> <mml:mo>=</mml:mo> <mml:mn>0</mml:mn></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:mn>0</mml:mn> <mml:mo>)</mml:mo> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:msup> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow> <mml:mrow> <mml:mi>'</mml:mi></mml:mrow></mml:msup> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:munderover> <mml:mrow> <mml:mo>[</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:msup> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow> <mml:mrow> <mml:mi>'</mml:mi></mml:mrow></mml:msup> <mml:mo>)</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:mi>t</mml:mi> <mml:mo>]</mml:mo></mml:mrow></mml:mrow> <mml:mo>-</mml:mo> <mml:mfrac> <mml:mrow> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mfrac> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:msup> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow> <mml:mrow> <mml:mi>'</mml:mi></mml:mrow></mml:msup> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:munderover> <mml:mrow> <mml:mo>[</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:msup> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow> <mml:mrow> <mml:mi>'</mml:mi></mml:mrow></mml:msup> <mml:mo>)</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:mi>t</mml:mi> <mml:mo>]</mml:mo></mml:mrow></mml:mrow> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_21">式中：<i>η</i><sub>E</sub>为ES充放电效率；<i>E</i><sub>E，max</sub>和<i>E</i><sub>E，min</sub>为ES允许剩余容量的上下限；<i>N</i><sub>t</sub>为调度周期；Δ<i>t</i>为调度步长；<i>E</i><sub>E</sub>（0）为ES在初始时刻的容量。</div></div>
								</div>
		
			
									</div>
		
			
			
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>2.2 季节性储氢</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_22">液氨运输方式经济性对比如<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T1')" rid="T1">表1</a>所示。本文主要考虑在国内范围以氨代氢的方式进行长距离、大规模运输，来完成“绿氢”的存储与输送。在此条件下，管道运输可利用现有天然气管道进行输送，其成本优势更明显，经济性更高，故本文采用管道进行运输。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_23"><div id="T1" magId="ebe041ed-066e-4239-8ebc-f508f71298cc" class="mag_main_table"><div class="mag_main_table_title"><table class="mag-rich-table-title-tab"><tbody><tr class="mag-rich-table-title-tr"><td class="mag-rich-table-title-td"><h6 class="mag_nav_daohang"><strong>表1 液氨运输方式经济性对比</strong></h6><p><strong>Table 1 Economic comparison of liquid ammonia transportation modes</strong></p></td></tr></tbody></table></div><div class="table-responsive mag_table_div"><table class="mag_table table"> <thead> <tr> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">运输方式</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">运输成本/[元/（kg·km）]</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">适用距离/场景</th></tr></thead> <tbody> <tr> <td valign="middle" align="center" style="border-top:1px solid #000;">船运</td> <td valign="middle" align="center" style="border-top:1px solid #000;">0.001 30</td> <td valign="middle" align="left" style="border-top:1px solid #000;">超长距离（通常2000~6000 km海运最具经济性）</td></tr> <tr> <td valign="middle" align="center">管道</td> <td valign="middle" align="center">0.000 19</td> <td valign="middle" align="justify">长距离、大规模、固定路线</td></tr> <tr> <td valign="middle" align="center" style="border-bottom:1px solid #000;">公路</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">0.001 30</td> <td valign="middle" align="justify" style="border-bottom:1px solid #000;">短距离、小批量配送或缺乏其他基础设施的区域</td></tr></tbody></table></div></div></div></div>
												
			
				<div class="mag_main_title_two">
		<h4><b>2.2.1 制氨设备</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_24">AP的能耗<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml13"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow /></mml:msubsup></math></span>及爬坡功率约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_25"><div id="e5" class="mag-xml-disp-formula"> <label>（5）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml14"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow /></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup> <mml:mo>-</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_26">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml15"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml16"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>为AP能耗的上下限；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml17"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup></math></span>为<i>t</i>时段AP能耗；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml18"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml19"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>为AP能耗爬坡功率的上下限。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_27">AP的运行约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_28"><div id="e6" class="mag-xml-disp-formula"> <label>（6）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml20"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>/</mml:mo> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msub> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msubsup> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msubsup> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>μ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mn>2</mml:mn> <mml:mi mathvariant="normal">N</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_29">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml21"> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为制取的NH<sub>3</sub>质量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml22"> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为AP单位能耗；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml23"> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为AP的热功率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml24"> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msub></math></span>为AP用于供热的热释放比例；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml25"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msubsup></math></span>为生成单位质量NH<sub>3</sub>释放的反应热；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml26"> <mml:msubsup> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup></math></span>为AP所需的H<sub>2</sub>质量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml27"> <mml:msub> <mml:mrow> <mml:mi>μ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mn>2</mml:mn> <mml:mi mathvariant="normal">N</mml:mi></mml:mrow></mml:msub></math></span>为AP所需H<sub>2</sub>与NH<sub>3</sub>的比值。</div></div>
								</div>
		
			
													
			
				<div class="mag_main_title_two">
		<h4><b>2.2.2 季节性储氨</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_30">大规模储氨（ammonia storage，AS）的自损耗可忽略不计<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b9')" rid="b9">9</a>]</sup>，其季节性AS的数学模型为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_31"><div id="e7" class="mag-xml-disp-formula"> <label>（7）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml28"> <mml:msub> <mml:mrow> <mml:mi>S</mml:mi></mml:mrow> <mml:mrow> <mml:mi>d</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>S</mml:mi></mml:mrow> <mml:mrow> <mml:mi>d</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:mfrac> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow></mml:msub> <mml:msup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msup> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>d</mml:mi> <mml:mo>)</mml:mo> <mml:mo>-</mml:mo> <mml:mo>(</mml:mo> <mml:mn>1</mml:mn> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow></mml:msub> <mml:mo>)</mml:mo> <mml:msup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msup> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>d</mml:mi> <mml:mo>)</mml:mo></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mfrac></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_32">式中：<i>S<sub>d</sub></i>与<i>S<sub>d</sub></i><sub>-1</sub>为AS第<i>d</i>天与<i>d</i>-1天的容量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml29"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>d</mml:mi> <mml:mo>)</mml:mo></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml30"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>d</mml:mi> <mml:mo>)</mml:mo></math></span>为AS的充、放能功率；<i>η</i><sup>ch</sup>与<i>η</i><sup>dis</sup>为AS的充、放能效率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml31"> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow></mml:msub></math></span>为AS的初始容量；<i>U</i><sub>A</sub>为AS的充放能状态。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_33">AS的容量约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_34"><div id="e8" class="mag-xml-disp-formula"> <label>（8）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml32"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>S</mml:mi></mml:mrow> <mml:mrow> <mml:mi>d</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>d</mml:mi> <mml:mo>)</mml:mo> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow></mml:msub> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>(</mml:mo> <mml:mi>d</mml:mi> <mml:mo>)</mml:mo> <mml:mo>≤</mml:mo> <mml:mo>(</mml:mo> <mml:mn>1</mml:mn> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow></mml:msub> <mml:mo>)</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_35">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml33"> <mml:msubsup> <mml:mrow> <mml:mi>S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>为AS的最大容量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml34"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>为AS全天最大充放能功率。</div></div>
								</div>
		
			
													
			
				<div class="mag_main_title_two">
		<h4><b>2.2.3 氨分解反应器</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_36">氨分解制反应器（ammonia decomposition，AD）中化学反应式如下：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_37"><div id="e9" class="mag-xml-disp-formula"> <label>（9）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml35"> <mml:mn>3</mml:mn> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>→</mml:mo> <mml:mn>3</mml:mn> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_38">AD速率<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml36"> <mml:msub> <mml:mrow> <mml:mi>υ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub></math></span>服从Temkin吸附等温式<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b7')" rid="b7">7</a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b8')" rid="b8">8</a>]</sup>：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_39"><div id="e10" class="mag-xml-disp-formula"> <label>（10）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml37"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>υ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>K</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub> <mml:mfenced open="[" close="" separators="|"> <mml:mrow> <mml:mfenced open close="]" separators="|"> <mml:mrow> <mml:msup> <mml:mrow> <mml:mfenced close="" separators="|"> <mml:mrow> <mml:mfenced open separators="|"> <mml:mrow> <mml:mfrac> <mml:mrow> <mml:msubsup> <mml:mrow> <mml:mi>p</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msubsup></mml:mrow> <mml:mrow> <mml:msubsup> <mml:mrow> <mml:mi>p</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msubsup></mml:mrow></mml:mfrac></mml:mrow></mml:mfenced></mml:mrow></mml:mfenced></mml:mrow> <mml:mrow> <mml:mi>β</mml:mi></mml:mrow></mml:msup> <mml:mo>-</mml:mo> <mml:mfrac> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>p</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:msubsup> <mml:mrow> <mml:mi>K</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">e</mml:mi> <mml:mi mathvariant="normal">q</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msubsup></mml:mrow></mml:mfrac> <mml:msup> <mml:mrow> <mml:mfenced close="" separators="|"> <mml:mrow> <mml:mfenced open separators="|"> <mml:mrow> <mml:mfrac> <mml:mrow> <mml:msubsup> <mml:mrow> <mml:mi>p</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msubsup></mml:mrow> <mml:mrow> <mml:msubsup> <mml:mrow> <mml:mi>p</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msubsup></mml:mrow></mml:mfrac></mml:mrow></mml:mfenced></mml:mrow></mml:mfenced></mml:mrow> <mml:mrow> <mml:mn>1</mml:mn> <mml:mo>-</mml:mo> <mml:mi>β</mml:mi></mml:mrow></mml:msup></mml:mrow></mml:mfenced></mml:mrow></mml:mfenced></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>K</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>k</mml:mi></mml:mrow> <mml:mrow> <mml:mn>0</mml:mn></mml:mrow></mml:msub> <mml:mi mathvariant="normal">e</mml:mi> <mml:mi mathvariant="normal">x</mml:mi> <mml:mi mathvariant="normal">p</mml:mi> <mml:mfenced close="" separators="|"> <mml:mrow> <mml:mfenced open separators="|"> <mml:mrow> <mml:mfrac> <mml:mrow> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>μ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">g</mml:mi></mml:mrow></mml:msub> <mml:mi>T</mml:mi></mml:mrow></mml:mfrac></mml:mrow></mml:mfenced></mml:mrow></mml:mfenced></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_40">式中：<i>K</i><sub>AD</sub>为AD的速率常数；<i>K</i><sub>eq</sub>为AD的平衡常数；<i>β</i>为催化剂表面状态所决定的一个常数，本文取0.27<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b15')" rid="b15">15</a>]</sup>；<i>p<sub>i</sub></i>（<i>i</i>=A，N，H）为各组分在反应体系内的分压力，其中，A代表氨，N代表氮，H代表氢；<i>k</i><sub>0</sub>与<i>E</i><sub>AD</sub>为在催化剂作用下，AD的指前因子和活化能；<i>μ</i><sub>g</sub>为普适气体常数；<i>T</i>为反应温度。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_41">AD的能耗<i>P</i><sub>AD</sub>及爬坡功率约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_42"><div id="e11" class="mag-xml-disp-formula"> <label>（11）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml38"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow /></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup> <mml:mo>-</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_43">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml39"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml40"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>为AD能耗的上下限；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml41"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup></math></span>为<i>t</i>时段AD能耗；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml42"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml43"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>为AD能耗爬坡功率的上下限。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_44">AD的运行约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_45"><div id="e12" class="mag-xml-disp-formula"> <label>（12）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml44"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>ω</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub> <mml:msubsup> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow /></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_46">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml45"> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为AD产生的H<sub>2</sub>质量；<i>ω</i><sub>AD</sub>为AD中H<sub>2</sub>的转化效率；<i>η</i><sub>AD</sub>为制氢的单位能耗。</div></div>
								</div>
		
			
													
			
				<div class="mag_main_title_two">
		<h4><b>2.2.4 氨运输</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_47"><div id="e13" class="mag-xml-disp-formula"> <label>（13）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml46"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mi>l</mml:mi></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mn>0</mml:mn> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_48">式中：<i>P</i><sub>tran</sub>为运输氨的能耗；<i>η</i><sub>tran</sub>为氨运输的单位能耗，本文取0.2 kWh/t；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml47"> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub></math></span>为参与季节性储氢的NH<sub>3</sub>质量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml48"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>为氨运输途中最大能耗；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml49"> <mml:mi>l</mml:mi></math></span>为运输路程。</div></div>
								</div>
		
			
									</div>
		
			
			
												</div>
	</div>	
		
			
			
			
									<div class="mag_main_zhengwen_left_div">
				<div class="mag_main_zhengwen_left_div_top mag_zhengwen_lanse">
			<h3 class="mag_nav_daohang"><b>3 考虑源荷不确定性的两阶段鲁棒优化经济调度模型</b></h3>
			<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
		</div>
				<div class="mag_zw_xianshiyic">
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>3.1 源荷不确定性</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_49">采用多面体不确定集<i>U</i>表示风、光出力与电、热负荷预测的波动范围：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_50"><div id="e14" class="mag-xml-disp-formula"> <label>（14）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml50"> <mml:mi>U</mml:mi> <mml:mo>=</mml:mo> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>∈</mml:mo> <mml:mo>[</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>]</mml:mo></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>∈</mml:mo> <mml:mo>[</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>]</mml:mo></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mtable> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>∈</mml:mo> <mml:mo>[</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>]</mml:mo></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>∈</mml:mo> <mml:mo>[</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>]</mml:mo></mml:mtd></mml:mtr></mml:mtable></mml:mtd></mml:mtr></mml:mtable></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mtable> <mml:mtr> <mml:mtd> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr></mml:mtable></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_51">式中：<i>u</i><sub>PV</sub>、<i>u</i><sub>WT</sub>、<i>u</i><sub>EL</sub>与<i>u</i><sub>HL</sub>分别为考虑不确定性的光伏、风电出力与电、热负荷不确定变量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml51"> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml52"> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml53"> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml54"> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub></math></span>分别为四者的预测值；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml55"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml56"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml57"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml58"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>分别为四者的最大允许功率波动偏差值；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml59"> <mml:mi>Γ</mml:mi></math></span><sub>PV</sub>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml60"> <mml:mi>Γ</mml:mi></math></span><sub>WT</sub>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml61"> <mml:mi>Γ</mml:mi></math></span><sub>EL</sub>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml62"> <mml:mi>Γ</mml:mi></math></span><sub>HL</sub>表示四者的不确定度参数。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_52">为满足“最恶劣”场景的定义，<i>U</i>最终为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_53"><div id="e15" class="mag-xml-disp-formula"> <label>（15）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml63"> <mml:mi>U</mml:mi> <mml:mo>=</mml:mo> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>;</mml:mo> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>N</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:munderover> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:mi>t</mml:mi> <mml:mo>)</mml:mo> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mrow></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>;</mml:mo> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>N</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:munderover> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:mi>t</mml:mi> <mml:mo>)</mml:mo> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mrow></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>;</mml:mo> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>N</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:munderover> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:mi>t</mml:mi> <mml:mo>)</mml:mo> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mrow></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup> <mml:mo>;</mml:mo> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>N</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:munderover> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>B</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:mi>t</mml:mi> <mml:mo>)</mml:mo> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mo>∑</mml:mo> <mml:msub> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Γ</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mrow></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_54">式中：<i>B</i><sub>PV</sub>、<i>B</i><sub>WT</sub>、<i>B</i><sub>EL</sub>与<i>B</i><sub>HL</sub>为二进制变量。</div></div>
								</div>
		
			
			
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>3.2 目标函数</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_55">以系统总成本<i>F</i>最低为目标函数，其表达式为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_56"><div id="e16" class="mag-xml-disp-formula"> <label>（16）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml64"> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi> <mml:mi>F</mml:mi> <mml:mo>=</mml:mo> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>=</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:mn>24</mml:mn></mml:mrow></mml:munderover> <mml:mrow> <mml:mo>(</mml:mo> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi>c</mml:mi> <mml:mi>u</mml:mi> <mml:mi>r</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi>G</mml:mi> <mml:mi>T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi> <mml:mi>r</mml:mi> <mml:mi>a</mml:mi> <mml:mi>n</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi>P</mml:mi> <mml:mn>2</mml:mn> <mml:mi>A</mml:mi></mml:mrow></mml:msub> <mml:mo>)</mml:mo></mml:mrow></mml:mrow></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_57">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml65"> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msub></math></span>为弃风弃光惩罚成本；<i>F</i><sub>E</sub>为储能平均充放能成本；<i>F</i><sub>H</sub>为氢储存成本；<i>F</i><sub>GT</sub>为GT运维与燃料消耗成本；<i> F</i><sub>tran</sub>为氢氨运输成本；<i>F</i><sub>P2A</sub>为AP运维成本。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_58">1）弃风弃光惩罚：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_59"><div id="e17" class="mag-xml-disp-formula"> <label>（17）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml66"> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_60">式中：<i>c</i><sub>cur，WT</sub>与<i>c</i><sub>cur，PV</sub>为弃风弃光功率单位惩罚成本；<i>P</i><sub>cur，WT</sub>与<i>P</i><sub>cur，PV</sub>为弃风弃光功率。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_61">2）储能平均充放能成本：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_62"><div id="e18" class="mag-xml-disp-formula"> <label>（18）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml67"> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>(</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>/</mml:mo> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>)</mml:mo></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_63">式中：<i>c</i><sub>E</sub>为ES的单位充放能成本。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_64">3）氢储存成本：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_65"><div id="e19" class="mag-xml-disp-formula"> <label>（19）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml68"> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow></mml:msub></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_66">式中：<i>c</i><sub>r</sub>为H<sub>2</sub>的单位储存成本；<i>M</i><sub>H</sub>为一年的制氢总量。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_67">4）GT运维与燃料消耗成本：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_68"><div id="e20" class="mag-xml-disp-formula"> <label>（20）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml69"> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:mi>a</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msubsup> <mml:mo>+</mml:mo> <mml:mi>b</mml:mi> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:mi>c</mml:mi></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_69">式中：<i>c</i><sub>n</sub>为天然气的单价；<i>M</i><sub>n</sub>为GT消耗的天然气总质量；<i>a</i>、<i>b</i>与<i>c</i>为GT的成本系数，由设备型号决定；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml70"> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>为GT输出电功率。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_70">5）氢氨运输成本：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_71"><div id="e21" class="mag-xml-disp-formula"> <label>（21）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml71"> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:mi>l</mml:mi> <mml:mo>(</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:mn>24</mml:mn></mml:mrow></mml:munderover> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi>N</mml:mi> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi>t</mml:mi> <mml:mi>r</mml:mi> <mml:mi>a</mml:mi> <mml:mi>n</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mrow> <mml:mo>+</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup> <mml:mrow> <mml:munderover> <mml:mo stretchy="false">∑</mml:mo> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow> <mml:mrow> <mml:mn>24</mml:mn></mml:mrow></mml:munderover> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi>t</mml:mi> <mml:mi>r</mml:mi> <mml:mi>a</mml:mi> <mml:mi>n</mml:mi></mml:mrow></mml:msub></mml:mrow></mml:mrow> <mml:mo>)</mml:mo></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_72">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml72"> <mml:msubsup> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml73"> <mml:msubsup> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup></math></span>为氨、氢运输途中的单位综合运输成本；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml74"> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub></math></span>为参与季节性储氢的H<sub>2</sub>质量。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_73">6）AP运维成本：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_74"><div id="e22" class="mag-xml-disp-formula"> <label>（22）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml75"> <mml:msub> <mml:mrow> <mml:mi>F</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mn>2</mml:mn> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mn>2</mml:mn> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_75">式中：<i>c</i><sub>P2A</sub>为AP单位运维成本。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_76">两阶段鲁棒确定性优化配置模型紧凑形式为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_77"><div id="e23" class="mag-xml-disp-formula"> <label>（23）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml76"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:munder> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="bold-italic">x</mml:mi></mml:mrow></mml:munder> <mml:munder> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="bold-italic">u</mml:mi> <mml:mo>∈</mml:mo> <mml:mi>U</mml:mi></mml:mrow></mml:munder> <mml:munder> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="bold-italic">y</mml:mi> <mml:mo>∈</mml:mo> <mml:mi mathvariant="normal">Ω</mml:mi> <mml:mo>(</mml:mo> <mml:mi mathvariant="bold-italic">x</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="bold-italic">u</mml:mi> <mml:mo>)</mml:mo></mml:mrow></mml:munder> <mml:msub> <mml:mrow> <mml:mi>C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">r</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">s</mml:mi> <mml:mo>.</mml:mo> <mml:mi mathvariant="normal">t</mml:mi> <mml:mo>.</mml:mo> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="bold-italic">D</mml:mi> <mml:mi mathvariant="bold-italic">y</mml:mi> <mml:mo>≥</mml:mo> <mml:mi mathvariant="bold-italic">d</mml:mi></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="bold-italic">K</mml:mi> <mml:mi mathvariant="bold-italic">y</mml:mi> <mml:mo>=</mml:mo> <mml:mi mathvariant="bold-italic">k</mml:mi></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="bold-italic">F</mml:mi> <mml:mi mathvariant="bold-italic">x</mml:mi> <mml:mo>+</mml:mo> <mml:mi mathvariant="bold-italic">G</mml:mi> <mml:mi mathvariant="bold-italic">y</mml:mi> <mml:mo>+</mml:mo> <mml:mi mathvariant="bold-italic">E</mml:mi> <mml:mi mathvariant="bold-italic">u</mml:mi> <mml:mo>≥</mml:mo> <mml:mi mathvariant="bold-italic">h</mml:mi></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:mi mathvariant="normal">&nbsp;</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="bold-italic">I</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="bold-italic">u</mml:mi></mml:mrow></mml:msub> <mml:mi mathvariant="bold-italic">y</mml:mi> <mml:mo>=</mml:mo> <mml:mover accent="true"> <mml:mrow> <mml:mi mathvariant="bold-italic">u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_78">式中：<i><strong>u</strong></i>=[<i>u</i><sub>PV</sub>，<i>u</i><sub>WT</sub>，<i>u</i><sub>EL</sub>，<i>u</i><sub>HL</sub>]<sup>T</sup>；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml77"> <mml:mover accent="true"> <mml:mrow> <mml:mi mathvariant="bold-italic">u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover> <mml:mo>=</mml:mo> <mml:mo>[</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mover accent="true"> <mml:mrow> <mml:mi>u</mml:mi></mml:mrow> <mml:mo>^</mml:mo></mml:mover></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:msup> <mml:mrow> <mml:mo>]</mml:mo></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msup></math></span>；<i><strong>D</strong></i>、<i><strong>K</strong></i>、<i><strong>F</strong></i>、<i><strong>G</strong></i>、<i><strong>E</strong></i>与<i><strong>I</strong><sub><strong>u</strong></sub></i>为系数矩阵；<i><strong>d</strong></i>、<i><strong>k</strong></i>与<i><strong>h</strong></i>为常数列向量；<i><strong>x</strong></i>、<i><strong>y</strong></i>为优化变量，具体表示为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_79"><div id="e24" class="mag-xml-disp-formula"> <label>（24）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml78"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:mi mathvariant="bold-italic">x</mml:mi> <mml:mo>=</mml:mo> <mml:mo>[</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>U</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi></mml:mrow></mml:msub> <mml:msup> <mml:mrow> <mml:mo>]</mml:mo></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="bold-italic">y</mml:mi> <mml:mo>=</mml:mo> <mml:mo>[</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>,</mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub> <mml:msup> <mml:mrow> <mml:mo>]</mml:mo></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_80">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml79"> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>为GT产热功率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml80"> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml81"> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub></math></span>为电加热锅炉（electric boiler，EB）的产热功率和耗电功率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml82"> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>为WT的供电功率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml83"> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub></math></span>为PV的供电功率；<i>P</i><sub>EL</sub>、<i>R</i><sub>HL</sub>为电、热负荷功率。</div></div>
								</div>
		
			
			
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>3.3 约束条件</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
				<div class="mag_main_title_two">
		<h4><b>3.3.1 燃气轮机（掺氢）</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_81">GT总输出功率<i>P</i><sub>CHP</sub>包括产电功率<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml84"> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>与产热功率<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml85"> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>，其出力及爬坡功率约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_82"><div id="e25" class="mag-xml-disp-formula"> <label>（25）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml86"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">P</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup> <mml:mo>-</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup> <mml:mo>-</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi> <mml:mo>-</mml:mo> <mml:mn>1</mml:mn></mml:mrow></mml:msubsup> <mml:mo>≤</mml:mo> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_83">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml87"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml88"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>为GT电、热功率下限；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml89"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml90"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>为GT电、热功率上限；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml91"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml92"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi>t</mml:mi></mml:mrow></mml:msubsup></math></span>为<i>t</i>时段GT电、热输出功率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml93"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml94"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml95"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml96"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>分别为GT电、热爬坡功率上下限。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_84">GT掺氢需要满足以下等式约束：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_85"><div id="e26" class="mag-xml-disp-formula"> <label>（26）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml97"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:mo>(</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Q</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn> <mml:mo>.</mml:mo></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>)</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:mo>(</mml:mo> <mml:msub> <mml:mrow> <mml:mi>Q</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn> <mml:mo>.</mml:mo></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>)</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">R</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>K</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:mfrac> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn> <mml:mo>.</mml:mo></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>/</mml:mo> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi>Q</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>/</mml:mo> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn> <mml:mo>.</mml:mo></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>/</mml:mo> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></mml:mrow></mml:mfrac></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_86">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml98"> <mml:msub> <mml:mrow> <mml:mi>Q</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">C</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml99"> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn> <mml:mo>.</mml:mo></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>为GT消耗CH<sub>4</sub>与H<sub>2</sub>的功率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml100"> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi></mml:mrow></mml:msubsup></math></span>与<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml101"> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">R</mml:mi></mml:mrow></mml:msubsup></math></span>为GT的电、热效率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml102"> <mml:msub> <mml:mrow> <mml:mi>K</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>为GT的掺氢比；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml103"> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为H<sub>2</sub>热值；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml104"> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为CH<sub>4</sub>热值。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_87">GT的碳排放量表示为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_88"><div id="e27" class="mag-xml-disp-formula"> <label>（27）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml105"> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">O</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>e</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>-</mml:mo> <mml:msub> <mml:mrow> <mml:mi>q</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">O</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>m</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>/</mml:mo> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_89">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml106"> <mml:msub> <mml:mrow> <mml:mi>M</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">O</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为掺氢GT的CO<sub>2</sub>排放量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml107"> <mml:msub> <mml:mrow> <mml:mi>e</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub></math></span>为GT的碳排放强度；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml108"> <mml:msub> <mml:mrow> <mml:mi>q</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">O</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为单位CH<sub>4</sub>燃烧所排放的CO<sub>2</sub>量；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml109"> <mml:msub> <mml:mrow> <mml:mi>m</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>为GT的掺氢量。</div></div>
								</div>
		
			
													
			
				<div class="mag_main_title_two">
		<h4><b>3.3.2 电加热锅炉</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_90"><div id="e28" class="mag-xml-disp-formula"> <label>（28）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml110"> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_91">式中：<i>η</i><sub>EB</sub>为电加热锅炉的热效率，可达到98%。</div></div>
								</div>
		
			
													
			
				<div class="mag_main_title_two">
		<h4><b>3.3.3 系统平衡约束</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_92">系统内部的功率平衡约束为：</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_93"><div id="e29" class="mag-xml-disp-formula"> <label>（29）</label><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml111"> <mml:mfenced open="{" close="" separators="|"> <mml:mrow> <mml:mtable columnalign="left"> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>=</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">W</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi> <mml:mi mathvariant="normal">V</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">B</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:mo> </mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msub> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">L</mml:mi></mml:mrow></mml:msub></mml:mtd></mml:mtr> <mml:mtr> <mml:mtd> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup> <mml:mo>=</mml:mo> <mml:msub> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow></mml:msub> <mml:mo>+</mml:mo> <mml:msubsup> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup></mml:mtd></mml:mtr></mml:mtable></mml:mrow></mml:mfenced></math></span></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_94">式中：<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml112"> <mml:msubsup> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml113"> <mml:msubsup> <mml:mrow> <mml:mi>H</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup></math></span>氢储能充放氢功率；<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml114"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">s</mml:mi></mml:mrow></mml:msubsup></math></span>、<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml115"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">c</mml:mi> <mml:mi mathvariant="normal">h</mml:mi></mml:mrow></mml:msubsup></math></span>为热储能放热、充热功率。</div></div>
								</div>
		
			
									</div>
		
			
			
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>3.4 模型求解</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_95">常规的鲁棒优化方法处理困难且结果过于保守，而两阶段鲁棒优化可将问题分成2个问题，让子问题根据主问题的决策结果制定更好的策略，来应对不确定性的影响，这种方法能降低保守性，提高模型的鲁棒性，故本文采用两阶段鲁棒优化方法来求解模型。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_96">采用列与约束生成（column and constraint generation，C&amp;CG）算法对模型进行求解，并使用集成化数学优化软件Gurobi直接求解。首先，采用一组不确定变量<i><strong>u</strong></i>的历史数据作为初始最恶劣场景，将下界<i>B</i><sub>L</sub>、上界<i>B</i><sub>U</sub>设置为<span class="mag-xml-inline-formula">$\infty$</span>，设定不确定度<span class="mag-xml-inline-formula">$\Gamma$</span>，将迭代次数<i>k</i>设置为1、收敛阈值<i>ε</i>设置为10<sup>-4</sup>。其次，根据不确定变量<i><strong>u</strong></i>求解主问题，得到设备运行方案<i><strong>x</strong><sub>k</sub></i>，并把此时求得的总成本作为新的<i>B</i><sub>L</sub>。然后，将<i><strong>x</strong><sub>k</sub></i>代入子问题中，求解得到最恶劣场景<i><strong>u</strong><sub>k</sub></i>与调度结果<i><strong>y</strong><sub>k</sub></i>，将此时得到的运行总成本作为新的<i>B</i><sub>U</sub>。之后，判定<i>B</i><sub>U</sub>与<i>B</i><sub>L</sub>的差值是否小于等于<i>ε</i>，若满足，则输出此时的最优解<i><strong>x</strong><sub>k</sub></i>，否则令<i>k</i>=<i>k</i>+1，再带着<i><strong>u</strong><sub>k</sub></i>返回主问题继续求解，此时<i><strong>u</strong><sub>k</sub></i><sub>+1</sub>=<i><strong>u</strong><sub>k</sub></i>。最后，通过交替迭代求解主问题和子问题，获得系统在最恶劣场景下的最优调度方案。该调度模型的C&amp;CG求解流程如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F3')" rid="F3">图3</a>所示。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_97"><div id="F3" class="mag-rich-fig mag_zw_img" magId="d96959aa-134b-4e5a-a663-d08b0cb5eb23"><div class="mag-rich-fig-img mag_zw_img_img" id="94d250e5-97fe-4cc5-a7cb-53d082f1bac8" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_4.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_4.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_4.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_4.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图3 C&amp;CG求解流程</strong></h5><p><strong>Fig. 3 C&amp;CG solution flowchart</strong></p></td></tr></tbody></table></div></div></div></div>
								</div>
		
			
			
												</div>
	</div>	
		
			
			
			
									<div class="mag_main_zhengwen_left_div">
				<div class="mag_main_zhengwen_left_div_top mag_zhengwen_lanse">
			<h3 class="mag_nav_daohang"><b>4 算例分析</b></h3>
			<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
		</div>
				<div class="mag_zw_xianshiyic">
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>4.1 参数设置</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_98">为验证本文所提模型的有效性，以中国西北某地区为研究对象，采用春、夏、秋、冬4个季节对该地区风光负荷数据进行分类处理，选取具有代表性的典型日数据来表征各季节的发电特性<sup>[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b22')" rid="b22">22</a>]</sup>，其天数分别为92、92、91、90天，设置试验进行仿真分析。各季节典型日的风光与电热负荷的预测值及其出力区间如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F4')" rid="F4">图4</a>所示，其不确定度参数都取为6，运输路程取2000 km。仿真运行参数由文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b20')" rid="b20">20</a>]与文献[<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b34')" rid="b34">34</a><a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b35')" rid="b35"></a>-<a href="javascript:;" class="mag_content_a" onclick="piaofuRef(this,'b36')" rid="b36">36</a>]获得，见附录A<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T5')" rid="T5">表A1</a>。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_99"><div id="F4" class="mag-rich-fig mag_zw_img" magId="b84d9bf2-8d5b-44d2-8dfc-72838ad32fe6"><div class="mag-rich-fig-img mag_zw_img_img" id="91f79d5a-26ff-42ce-b8ac-477327c45b53" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_5.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_5.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_5.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_5.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图4 典型日的风光及负荷功率预测曲线</strong></h5><p><strong>Fig. 4 Typical daily wind，solar，and load power forecasting curves</strong></p></td></tr></tbody></table></div></div> <div id="T5" magId="5c279dad-8b4e-4d08-8587-5f1953e7f3f2" class="mag_main_table"><div class="mag_main_table_title"><table class="mag-rich-table-title-tab"><tbody><tr class="mag-rich-table-title-tr"><td class="mag-rich-table-title-td"><h6 class="mag_nav_daohang"><strong>表A1 运行参数</strong></h6><p><strong>Table A1 Operating parameters</strong></p></td></tr></tbody></table></div><div class="table-responsive mag_table_div"><table class="mag_table table"> <thead> <tr> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">项目</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">参数</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">参数值</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">项目</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">参数</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">参数值</th></tr></thead> <tbody> <tr> <td valign="middle" align="center" style="border-top:1px solid #000;" rowspan="6">电解槽相关参数</td> <td valign="middle" align="center" style="border-top:1px solid #000;"><i>η</i><sub>EC</sub>/%</td> <td valign="middle" align="center" style="border-top:1px solid #000;">85</td> <td valign="middle" align="center" style="border-top:1px solid #000;" rowspan="3">季节性储氨相关参数</td> <td valign="middle" align="center" style="border-top:1px solid #000;"><i>η</i><sup>ch</sup><i>/η</i><sup>dis</sup>/%</td> <td valign="middle" align="center" style="border-top:1px solid #000;">70/65</td></tr> <tr> <td valign="middle" align="center"><i>η</i><sub>R</sub>/%</td> <td valign="middle" align="center">78</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml116"> <mml:msubsup> <mml:mrow> <mml:mi>S</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">30 000</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml117"> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>/（10<sup>8</sup>J/kg）</td> <td valign="middle" align="center">1.43</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml118"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">50</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml119"> <mml:msub> <mml:mrow> <mml:mi>ρ</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>/（10<sup>-3</sup> J/m<sup>3</sup>）</td> <td valign="middle" align="center">89.9</td> <td valign="middle" align="center" rowspan="8">氨分解反应器相关参数</td> <td valign="middle" align="center"><i>k</i><sub>0</sub>/10<sup>8</sup>s</td> <td valign="middle" align="center">6</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml120"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/ MW</td> <td valign="middle" align="center">50</td> <td valign="middle" align="center"><i>E</i><sub>AD</sub>/（kJ/mol）</td> <td valign="middle" align="center">117</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml121"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml122"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mi mathvariant="normal">C</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/（MW/min）</td> <td valign="middle" align="center">-5/5</td> <td valign="middle" align="center"><i>μ</i><sub>g</sub>/[J/（mol·K）]</td> <td valign="middle" align="center">8.317</td></tr> <tr> <td valign="middle" align="center" rowspan="3">储能设备相关参数</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml123"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">50</td> <td valign="middle" align="center"><i>p<sub>i</sub>/</i>kPa</td> <td valign="middle" align="center">400</td></tr> <tr> <td valign="middle" align="center"><i>η</i><sub>E</sub>/%</td> <td valign="middle" align="center">90</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml124"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml125"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">0/14</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml126"> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msub></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml127"> <mml:msub> <mml:mrow> <mml:mi>E</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">E</mml:mi> <mml:mo>,</mml:mo> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msub></math></span>/MW</td> <td valign="middle" align="center">0/300</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml128"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml129"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">A</mml:mi> <mml:mi mathvariant="normal">D</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/（MW/min）</td> <td valign="middle" align="center">-6/6</td></tr> <tr> <td valign="middle" align="center" rowspan="5">制氨设备相关参数</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml130"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml131"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">0/50</td> <td valign="middle" align="center"><i>ω</i><sub>AD</sub>/%</td> <td valign="middle" align="center">99.8</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml132"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml133"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>（MW/min）</td> <td valign="middle" align="center">-5/5</td> <td valign="middle" align="center"><i>η</i><sub>AD</sub>/（MW·h/t）</td> <td valign="middle" align="center">1.6</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml134"> <mml:msub> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>/（ MW·h/t）</td> <td valign="middle" align="center">1.35</td> <td valign="middle" align="center">氨运输功率</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml135"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">15</td></tr> <tr> <td valign="middle" align="center"><i>η</i><sub>r</sub></td> <td valign="middle" align="center">0.85</td> <td valign="middle" align="center" rowspan="2">弃风弃光惩罚系数</td> <td valign="middle" align="center"><i>c</i><sub>cur，WT</sub>/（元/kWh）</td> <td valign="middle" align="center">0.3</td></tr> <tr> <td valign="middle" align="center"><i>μ</i><sub>H2N</sub></td> <td valign="middle" align="center">0.5</td> <td valign="middle" align="center"><i>c</i><sub>cur，PV</sub>/（元/kWh）</td> <td valign="middle" align="center">0.2</td></tr> <tr> <td valign="middle" align="center" style="border-bottom:1px solid #000;" rowspan="6">燃气轮机相关参数</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml136"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml137"> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">0/350</td> <td valign="middle" align="center">储能平均充放能成本系数</td> <td valign="middle" align="center"><i>c</i><sub>E</sub>/（元/kWh）</td> <td valign="middle" align="center">0.43</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml138"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">i</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml139"> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">m</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">x</mml:mi></mml:mrow></mml:msubsup></math></span>/MW</td> <td valign="middle" align="center">0/300</td> <td valign="middle" align="center">氢储存成本系数</td> <td valign="middle" align="center"><i>c</i><sub>r</sub>/（元/kWh）</td> <td valign="middle" align="center">3.74</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml140"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml141"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>P</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/（MW/min）</td> <td valign="middle" align="center">-150/150</td> <td valign="middle" align="center">天然气单价</td> <td valign="middle" align="center"><i>c</i><sub>n</sub>/（元/m<sup>3</sup>）</td> <td valign="middle" align="center">1.5</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml142"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">u</mml:mi> <mml:mi mathvariant="normal">p</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml143"> <mml:mi mathvariant="normal">Δ</mml:mi> <mml:msubsup> <mml:mrow> <mml:mi>R</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">d</mml:mi> <mml:mi mathvariant="normal">o</mml:mi> <mml:mi mathvariant="normal">w</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow></mml:msubsup></math></span>/（MW/min）</td> <td valign="middle" align="center">-150/150</td> <td valign="middle" align="center" rowspan="2">氢氨运输成本系数</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml144"> <mml:msubsup> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>2</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup></math></span>/[元/（kg·km）]</td> <td valign="middle" align="center">6.5</td></tr> <tr> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml145"> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">P</mml:mi></mml:mrow></mml:msubsup></math></span>/<span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml146"> <mml:msubsup> <mml:mrow> <mml:mi>η</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">G</mml:mi> <mml:mi mathvariant="normal">T</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">R</mml:mi></mml:mrow></mml:msubsup></math></span>/%</td> <td valign="middle" align="center">35/40</td> <td valign="middle" align="center"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml147"> <mml:msubsup> <mml:mrow> <mml:mi>c</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">t</mml:mi> <mml:mi mathvariant="normal">r</mml:mi> <mml:mi mathvariant="normal">a</mml:mi> <mml:mi mathvariant="normal">n</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">N</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>3</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msubsup></math></span>/[元/（kg·km）]</td> <td valign="middle" align="center">1.17</td></tr> <tr> <td valign="middle" align="center" style="border-bottom:1px solid #000;"><span class="mag-xml-inline-formula"> <math xmlns:mml="http://www.w3.org/1998/Math/MathML" id="Mml148"> <mml:msub> <mml:mrow> <mml:mi>L</mml:mi></mml:mrow> <mml:mrow> <mml:mi mathvariant="normal">C</mml:mi> <mml:msub> <mml:mrow> <mml:mi mathvariant="normal">H</mml:mi></mml:mrow> <mml:mrow> <mml:mn>4</mml:mn></mml:mrow></mml:msub></mml:mrow></mml:msub></math></span>/（J/kg）</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">5.07×10<sup>7</sup></td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">AP运维成本系数</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;"><i>c</i><sub>AP</sub>/（元/kWh）</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">0.041</td></tr></tbody></table></div></div></div></div>
								</div>
		
			
			
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>4.2 引入混合储能模型对系统运行的影响分析</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_100">为分析所提模型中混合储能模型对系统运行的影响，设置以下5种运行场景。<strong>场景1：</strong>只考虑短期储氢；<strong>场景2：</strong>考虑短期储氢与季节性压缩气体储氢相结合；<strong>场景3：</strong>考虑短期储氢与季节性液态储氢相结合；<strong>场景4：</strong>考虑短期储氢与季节性有机液态储氢相结合；<strong>场景5：</strong>考虑短期储氢与季节性以氨代氢储存相结合。5种场景下的各项调度成本如<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T2')" rid="T2">表2</a>所示。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_101"><div id="T2" magId="46251c9b-3c13-4fc6-82c6-6f42b8ee18be" class="mag_main_table"><div class="mag_main_table_title"><table class="mag-rich-table-title-tab"><tbody><tr class="mag-rich-table-title-tr"><td class="mag-rich-table-title-td"><h6 class="mag_nav_daohang"><strong>表2 5种场景下的各项成本</strong></h6><p><strong>Table 2 Costs in five different scenarios 万元</strong></p></td></tr></tbody></table></div><div class="table-responsive mag_table_div"><table class="mag_table table"> <thead> <tr> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;" rowspan="2">参数</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;" colspan="5">数值</th></tr> <tr> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">场景1</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">场景2</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">场景3</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">场景4</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">场景5</th></tr></thead> <tbody> <tr> <td valign="middle" align="center" style="border-top:1px solid #000;">弃风弃光成本</td> <td valign="middle" align="center" style="border-top:1px solid #000;">44.11</td> <td valign="middle" align="center" style="border-top:1px solid #000;">16.80</td> <td valign="middle" align="center" style="border-top:1px solid #000;">16.80</td> <td valign="middle" align="center" style="border-top:1px solid #000;">16.80</td> <td valign="middle" align="center" style="border-top:1px solid #000;">16.80</td></tr> <tr> <td valign="middle" align="center">储能充放成本</td> <td valign="middle" align="center">43.39</td> <td valign="middle" align="center">27.05</td> <td valign="middle" align="center">21.20</td> <td valign="middle" align="center">43.22</td> <td valign="middle" align="center">36.62</td></tr> <tr> <td valign="middle" align="center">GT运维与燃料成本</td> <td valign="middle" align="center">60.87</td> <td valign="middle" align="center">40.29</td> <td valign="middle" align="center">40.29</td> <td valign="middle" align="center">40.29</td> <td valign="middle" align="center">40.29</td></tr> <tr> <td valign="middle" align="center">氢储存成本</td> <td valign="middle" align="center">68.24</td> <td valign="middle" align="center">48.25</td> <td valign="middle" align="center">40.83</td> <td valign="middle" align="center">24.24</td> <td valign="middle" align="center">7.79</td></tr> <tr> <td valign="middle" align="center">运输成本</td> <td valign="middle" align="center">0</td> <td valign="middle" align="center">41.47</td> <td valign="middle" align="center">36.61</td> <td valign="middle" align="center">17.82</td> <td valign="middle" align="center">4.44</td></tr> <tr> <td valign="middle" align="center" style="border-bottom:1px solid #000;">AP运维成本</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">0</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">0</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">0</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">0</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">8.45</td></tr> <tr> <td valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">总成本</td> <td valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">216.62</td> <td valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">173.87</td> <td valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">155.74</td> <td valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">142.38</td> <td valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">114.40</td></tr></tbody></table></div></div></div></div>
												
			
				<div class="mag_main_title_two">
		<h4><b>4.2.1 季节性储氢对系统跨时间运行的影响</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_102">由<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T2')" rid="T2">表2</a>可知，与场景1相比，场景5的弃风弃光惩罚、储能充放成本、GT运维、燃料成本与氢储存成本分别下降了61.91%、15.6%、33.81%与88.58%，尽管多出了运输成本与AP运维成本，但系统的总运行成本仍然减少了47.19%。结果表明，与短期储氢相比，将电热储能、短期储氢与季节性储氢相结合的混合储能模型引入到电-氢综合能源系统中，能有效减少系统的弃风弃光量，促进风光消纳，极大降低了系统的运行总成本，提升了系统经济性和可靠性。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_103">与场景2采用季节性压缩气体储氢相比，场景3将短期储氢与季节性液态储氢相结合，其储能充放成本、氢储存成本、运输成本与总成本分别下降了27.79%、15.38%、11.72%与10.43%；与场景3相比，场景4将短期储氢与季节性有机液态储氢相结合，其储能充放成本上升了50.95%，而氢储存成本、运输成本与总成本分别下降了33.97%、51.32%与8.58%；与场景4相比，场景5考虑以氨代氢进行季节性储运，此时，场景5多出了一项AP运维成本，而储能充放成本、氢储存成本、运输成本与总成本分别下降了15.27%、67.86%、75.08%与19.65%。场景2—5下，弃风弃光惩罚与GT运维、燃料成本保持不变。结果表明，通过以氨代氢的方式进行季节性储运，并且结合电热储能、短期储氢共同构成的混合储能模型能极大降低系统的氢储存成本与运输成本，从而大幅减少系统运行总成本，进一步提高了系统的经济性。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_104">为进一步分析季节性储氢对系统跨时间运行的影响，以场景5为例进行调度结果分析，对应的系统运行电、热功率平衡情况如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F5')" rid="F5">图5（a）</a>与<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F5')" rid="F5">5（b）</a>所示。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_105"><div id="F5" class="mag-rich-fig mag_zw_img" magId="e08c1e69-b873-4573-973e-a31292df5f86"><div class="mag-rich-fig-img mag_zw_img_img" id="0fb9588b-29ed-42b6-966d-e30fcc9d4430" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_6.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_6.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_6.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_6.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图5 电、热功率平衡图</strong></h5><p><strong>Fig. 5 Electric and thermal power balance diagram</strong></p></td></tr></tbody></table></div></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_106">由<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F5')" rid="F5">图5（a）</a>可知，系统的电能主要来自风机和光伏，秋季典型日风光出力充足，EC产生H<sub>2</sub>存入储氢罐，以供AP产生NH<sub>3</sub>，再由AD制备H<sub>2</sub>进行季节性储存，多余电能存入电储能系统中。冬季典型日风光出力不足，由GT提供大部分出力，电储能放电来补充一部分电功率缺额，季节性储氢在这时可产生H<sub>2</sub>进行利用，促进电-氢-氨等多种能源载体之间的跨季度调度，有效解决能源供需的季节性不平衡问题。由<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F5')" rid="F5">图5（b）</a>可知，由GT、EC与AP运行过程中产生的余热通过EB升品位后供应给热负荷，其中EB与GT是4个典型日热负荷的主要供热来源。秋季典型日的电负荷功率小，风光出力能够覆盖绝大部分电负荷消耗，同时因为EB的热转化效率高，所以主要供热功率由EB承担。但冬季的电、热负荷功率都很大，风光出力不足，此时GT与EB一起提供热出力。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_107">为展示将混合储能模型引入系统的低碳特性优势，选出场景1、4与5这3种运行场景进行对比分析。3种场景下的低碳指标数值如<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T3')" rid="T3">表3</a>所示。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_108"><div id="T3" magId="393eebc8-a370-4a97-9422-55fed2fa28f1" class="mag_main_table"><div class="mag_main_table_title"><table class="mag-rich-table-title-tab"><tbody><tr class="mag-rich-table-title-tr"><td class="mag-rich-table-title-td"><h6 class="mag_nav_daohang"><strong>表3 3种场景下的低碳指标数值</strong></h6><p><strong>Table 3 Low carbon index values in three scenarios</strong></p></td></tr></tbody></table></div><div class="table-responsive mag_table_div"><table class="mag_table table"> <thead> <tr> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">场景</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">风光消纳率/%</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">风光利用率/%</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">实际碳排放量/t</th></tr></thead> <tbody> <tr> <td valign="middle" align="center" style="border-top:1px solid #000;">1</td> <td valign="middle" align="center" style="border-top:1px solid #000;">89.5</td> <td valign="middle" align="center" style="border-top:1px solid #000;">85.3</td> <td valign="middle" align="center" style="border-top:1px solid #000;">2 833.09</td></tr> <tr> <td valign="middle" align="center">4</td> <td valign="middle" align="center">96.0</td> <td valign="middle" align="center">90.1</td> <td valign="middle" align="center">2 667.69</td></tr> <tr> <td valign="middle" align="center" style="border-bottom:1px solid #000;">5</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">96.0</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">92.3</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">2 582.47</td></tr></tbody></table></div></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_109">由<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T3')" rid="T3">表3</a>可知，在风光消纳率上，场景4与场景5持平，场景1最低，两者相差6.5%；在风光利用率与实际碳排放量上，场景5最优，分别为92.3%与2 582.47 t，场景4其次，场景1最差。由此可知，将混合储能模型引入系统，能够有效降低系统的碳排放，实现系统绿色运行，充分展现出将其引入系统的低碳优势。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_110">储氨罐动作策略如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F6')" rid="F6">图6</a>所示，储氨罐容量季节变化曲线如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F7')" rid="F7">图7</a>所示。本文设置在年初时，将储氨罐处于半满状态作为基准场景。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_111"><div id="F6" class="mag-rich-fig mag_zw_img" magId="9744246e-51f6-44b6-9a05-7a171804f182"><div class="mag-rich-fig-img mag_zw_img_img" id="50246a7b-a7db-45ac-8ce8-2e276cc14380" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_7.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_7.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_7.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_7.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图6 储氨罐动作策略</strong></h5><p><strong>Fig. 6 Action strategy for ammonia storage tank</strong></p></td></tr></tbody></table></div></div> <div id="F7" class="mag-rich-fig mag_zw_img" magId="2c4bf5d9-1711-4125-bb01-b2abe9b8cde6"><div class="mag-rich-fig-img mag_zw_img_img" id="6d0da832-0baf-4088-afc7-623aeaa47423" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_8.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_8.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_8.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_8.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图7 储氨罐容量季节变化曲线</strong></h5><p><strong>Fig. 7 Seasonal variation curve of ammonia storage tank capacity</strong></p></td></tr></tbody></table></div></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_112">由<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F6')" rid="F6">图6</a>可知，因为不同季节典型日开始时的容量会受到上一季节所有典型日NH<sub>3</sub>积累和消耗的影响，所以和上一季节典型日结束时的容量是不同的。结合<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F5')" rid="F5">图5（a）</a>可知，春季典型日与冬季典型日的风光出力小，EC与AP的运行时刻也减少，导致此时氨能的储存也减少，且在风光出力少或电负荷需求大的时段，通过运行AD，会进行大量的氨能释放，用于分解产生季节性氢能。夏、秋季典型日的风光出力大，此时氨能储存也增多。再结合<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F7')" rid="F7">图7</a>与<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T3')" rid="T3">表3</a>可知，春、夏与冬3个季节都在释放氨能，其中冬季释放的氨能最多，秋季储存了大量氨能。因此实现了氢能与氨能的季节性存储与跨时间灵活调配，显著提升了综合能源系统应对季节性负荷波动的能力，优化了可再生能源的跨时段消纳效率，降低了系统的季节性调节成本，最终实现了整体运行经济性的提升。</div></div>
								</div>
		
			
													
			
				<div class="mag_main_title_two">
		<h4><b>4.2.2 以氨代氢进行运输的经济性分析</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_113">为验证以氨代氢在不同距离下跨空间运输的经济性，设置氢能直接运输与以氨代氢运输方案对比试验，氢氨运输成本对比曲线如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F8')" rid="F8">图8</a>所示。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_114"><div id="F8" class="mag-rich-fig mag_zw_img" magId="c9d285fe-78cb-435b-9951-418b8c8daba5"><div class="mag-rich-fig-img mag_zw_img_img" id="e530b6c3-0e4e-4e1b-ab4d-6a422079f036" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_9.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_9.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_9.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_9.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图8 氢氨运输成本对比曲线</strong></h5><p><strong>Fig. 8 Comparison curve of hydrogen ammonia transportation cost</strong></p></td></tr></tbody></table></div></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_115">由<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F8')" rid="F8">图8</a>可知，从运输成本角度分析，氨运输方案较氢运输方案更具有显著的经济优势，其运输费用仅为H<sub>2</sub>的20%左右。然而，计入氨合成工序的成本时，2种方案的运输成本趋于接近；进一步考虑终点空间处脱氢环节的成本，则氨运输方案经济性上处于劣势。值得注意的是，在一定规模下，运输成本与运输距离呈近似线性增长关系，但单位制氨和脱氢成本不受距离影响，所以管输距离越长，氨运输方案则更有利，不仅能实现能源的空间转移，还能与不同系统形成良好耦合关系。</div></div>
								</div>
		
			
									</div>
		
			
			
															
				<div class="mag_main_title_two">
		<h4 class="mag_nav_daohang"><b>4.3 考虑源荷不确定性对系统经济性的影响</b></h4>
		<i class="glyphicon glyphicon-triangle-top biaotijiantoush" onclick="twotitle_show_hide(this)"></i>
	</div>
		<div class="mag_zw_xianshiyic">
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_116">为分析源荷不确定性对系统经济性的影响，设置2组运行场景进行对比分析。场景6：不考虑源荷不确定性；场景7：考虑源荷不确定性，并应用于4种不确定度下的调度方案中。2种场景下的各项调度成本如<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T4')" rid="T4">表4</a>所示。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_117"><div id="T4" magId="9b97402e-766c-4791-921a-f24d0c41b73b" class="mag_main_table"><div class="mag_main_table_title"><table class="mag-rich-table-title-tab"><tbody><tr class="mag-rich-table-title-tr"><td class="mag-rich-table-title-td"><h6 class="mag_nav_daohang"><strong>表4 两种场景下的各项成本</strong></h6><p><strong>Table 4 Costs in two different scenarios</strong></p></td></tr></tbody></table></div><div class="table-responsive mag_table_div"><table class="mag_table table"> <thead> <tr> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">场景</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">不确定度</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">弃风弃光惩罚/万元</th> <th valign="middle" align="center" style="border-top:1px solid #000;border-bottom:1px solid #000;">总成本/万元</th></tr></thead> <tbody> <tr> <td valign="middle" align="center" style="border-top:1px solid #000;">6</td> <td valign="middle" align="center" style="border-top:1px solid #000;">0</td> <td valign="middle" align="center" style="border-top:1px solid #000;">20.97</td> <td valign="middle" align="center" style="border-top:1px solid #000;">110.66</td></tr> <tr> <td valign="middle" align="center" style="border-bottom:1px solid #000;" rowspan="4">7</td> <td valign="middle" align="center">6</td> <td valign="middle" align="center">16.81</td> <td valign="middle" align="center">116.40</td></tr> <tr> <td valign="middle" align="center">12</td> <td valign="middle" align="center">9.23</td> <td valign="middle" align="center">122.74</td></tr> <tr> <td valign="middle" align="center">18</td> <td valign="middle" align="center">2.59</td> <td valign="middle" align="center">130.38</td></tr> <tr> <td valign="middle" align="center" style="border-bottom:1px solid #000;">24</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">0</td> <td valign="middle" align="center" style="border-bottom:1px solid #000;">139.19</td></tr></tbody></table></div></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_118">由<a href="javascript:;" class="mag_content_a mag_xref_table" onclick="clickTabXref(this,'T4')" rid="T4">表4</a>可知，场景6不考虑源荷不确定性，即不确定度<i>Γ</i>等于0时，系统的总成本最低，鲁棒性也最弱。在场景7中，随着<i>Γ</i>的增大，此时得到的调度方案就会越保守，总成本也随之上升，但这样能确保系统的电力供应更加可靠。当<i>Γ</i>为24时，系统能独立应对源荷不确定性造成的所有不利情况，此时鲁棒性达到最强，经济性最差。由此可见，在系统中综合考虑其源荷不确定性，不仅能够提高风光消纳率，其调度人员还能够通过控制不确定度<i>Γ</i>，协调系统的经济性和鲁棒性。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_119">为分析用不同优化方法处理不确定性对系统经济性的影响，分别将两阶段鲁棒优化与随机优化、分布式鲁棒优化2种方法进行对比分析。3种优化方法下的各成本对比如<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F9')" rid="F9">图9</a>所示。</div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_120"><div id="F9" class="mag-rich-fig mag_zw_img" magId="5f8632c4-fa15-4ea6-9a42-76479f726701"><div class="mag-rich-fig-img mag_zw_img_img" id="f3c123c6-36b0-435d-bf60-85af72474793" onmouseleave="likai(this)"><img src="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/thumbnail/img_10.jpg" onmouseover="huoqukuanduimg(this)" onclick="clickss(this)"><div class="mag_zw_img_div"><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_10.jpg" class="mag-main_ry_a" target="_blank">显示原图</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_10.jpg.zip" class="mag-main_ry_a">下载原图ZIP</a><span class="mag_main_wzxx_tiao">|</span><a href="https://www.cepc.com.cn/article/2026/1000-7229/7128/1000-7229-47-1-138/img_10.jpg.ppt" class="mag-main_ry_a">生成PPT</a></div></div><div class="mag_main_zhengwen_left_div_img_shuoming"><table class="mag-rich-fig-shuoming-table"><tbody><tr class="mag-rich-fig-shuoming-tr"><td class="mag-rich-fig-shuoming-td"><h5 class="mag_nav_daohang"><strong>图9 三种优化方法下各成本对比图</strong></h5><p><strong>Fig. 9 Comparison chart of costs under three optimization methods</strong></p></td></tr></tbody></table></div></div></div></div>
												
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_121">由<a href="javascript:;" class="mag_content_a mag_xref_fig" onclick="clickFigXref(this,'F9')" rid="F9">图9</a>可知，采用两阶段鲁棒优化方法所需总成本与弃风弃光惩罚都最低，分布式鲁棒优化方法其次，随机优化方法最高。综合可知，采用两阶段鲁棒优化方法不仅能够减少弃风弃光量，还能够使系统运行兼具一定的经济性。</div></div>
								</div>
		
			
			
												</div>
	</div>	
		
			
			
			
									<div class="mag_main_zhengwen_left_div">
				<div class="mag_main_zhengwen_left_div_top mag_zhengwen_lanse">
			<h3 class="mag_nav_daohang"><b>5 结论</b></h3>
			<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
		</div>
				<div class="mag_zw_xianshiyic">
															
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_122">为应对可再生能源出力与负荷需求电量不平衡的问题，本文提出一种考虑氢氨储运的电-氢综合能源系统两阶段鲁棒优化经济调度方法。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_123">1）建立了包含电热储能、短期储氢与季节性储氢的混合储能模型，实现了氢能的跨时间储存与利用，提高了风光消纳率，降低了系统的运行成本。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_124">2）在混合储能模型中，以氨储氢的方式构建了氢氨储运模型，采用“氢—氨—氢”或“氢—氨”能量流的转化工艺完成氢能的跨空间运输，降低了氢能储运成本与系统总成本，提高了系统经济性。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_125">3）考虑了源荷两侧的不确定性，可以灵活调整系统调度方案的经济性与鲁棒性，有利于调度人员在总成本与运行风险中进行合理选择。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_126">但当前模型未考虑电—氢—氨与其他能源载体的协同，限制了系统的扩展性。如何将生物质能、地热能等其他能源载体引入到该模型中，有效促进系统低碳经济运行，将是下一步的研究工作。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_127"><strong>利益冲突声明（Conflict of Interests）：</strong>所有作者声明不存在利益冲突。</div></div>
														
			
			
			
			<div><div class="mag_main_zhengwen_left_div_p mag_rich_body_p" id="mag_rich_body_p_128"><strong>作者贡献声明（Authors' Contributions）：</strong>胡利确定研究对象范围并进行实验，起草论文与修订论文；程静指导研究方案可行性分析，参与论文修订和论文审核；刘亚乐收集数据，采集、清洗与分析数据。所有作者均阅读并同意了论文终稿内容。</div></div>
											</div>
	</div>	
		
			
			
			
				</div>
 

					
										
										
										
					
										
										
										
										<div class="mag_main_zhengwen_left_div">
						<div class="mag_main_zhengwen_left_div_top">
							<h3 class="mag_nav_daohang" style="float: left;margin-right:5%;width:auto;"><b>参考文献</b></h3>
							<a href="javascript:;" class="mag-main_ry_a yidong_hide" onclick="referenceOrderByType(1)">原文顺序</a>
							<span class="mag_main_dw_div_none_tiao yidong_hide">|</span>
							<a href="javascript:;" class="mag-main_ry_a yidong_hide" onclick="referenceOrderByType(2)">文献年度倒序</a>
							<span class="mag_main_dw_div_none_tiao yidong_hide">|</span>
							<a href="javascript:;" class="mag-main_ry_a yidong_hide" onclick="referenceOrderByType(3)">文中引用次数倒序</a>
							
							<div class="mag_main_zhengwen_left_div_jiajian"><i class="glyphicon glyphicon-minus" onclick="content_show_hide(this)"></i></div>
						</div>
						<div id="mag-rich-references-div" class="mag_zw_xianshiyic" style="padding:0px 15px;">
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="0" order-2-num="2023" order-3-num="1">
								<tr id="mag_rich_ref_b1" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[1]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											舒印彪, 赵勇, 赵良, 等. “双碳” 目标下我国能源电力低碳转型路径[J]. <span class="sourceStyle">中国电机工程学报</span>, <span class="yearStyle">2023</span>, <span class="volStyele">43</span>(5): 1663-1672.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>SHU</surname> <given-names>Yinbiao</given-names></name>, <name><surname>ZHAO</surname> <given-names>Yong</given-names></name>, <name><surname>ZHAO</surname> <given-names>Liang</given-names></name>, et al. Study on low carbon energy transition path toward carbon peak and carbon neutrality[J]. <span class="sourceStyle">Proceedings of the CSEE</span>, <span class="yearStyle">2023</span>, <span class="volStyele">43</span>(5): 1663-1672.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="1" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b2" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[2]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											王蓬蓬, 宋运忠. 计及最恶劣场景概率和供需灵活性的综合能源系统分布鲁棒低碳优化调度[J]. <span class="sourceStyle">电力系统保护与控制</span>, <span class="yearStyle">2024</span>, <span class="volStyele">52</span>(13): 78-89.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>WANG</surname> <given-names>Pengpeng</given-names></name>, <name><surname>SONG</surname> <given-names>Yunzhong</given-names></name>. Distributed robust low-carbon optimal scheduling of an integrated energy system considering worst-case scenario probability and flexibility of supply and demand[J]. <span class="sourceStyle">Power System Protection and Control</span>, <span class="yearStyle">2024</span>, <span class="volStyele">52</span>(13): 78-89.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="2" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b3" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[3]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>GAO</surname> <given-names>Y</given-names></name>, <name><surname>TAHIR</surname> <given-names>M</given-names></name>, <name><surname>SIANO</surname> <given-names>P</given-names></name>, et al. Optimization of renewable energy-based integrated energy systems: a three-stage stochastic robust model[J]. <span class="sourceStyle">Applied Energy</span>, <span class="yearStyle">2025</span>, <span class="volStyele">377</span>: 124635.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.apenergy.2024.124635" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="3" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b4" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[4]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											姜海洋, 杜尔顺, 马佳豪, 等. 考虑长周期供需不平衡风险的新型电力系统规划方法[J]. <span class="sourceStyle">中国电机工程学报</span>, <span class="yearStyle">2024</span>, <span class="volStyele">44</span>(15): 5845-5858.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>JIANG</surname> <given-names>Haiyang</given-names></name>, <name><surname>DU</surname> <given-names>Ershun</given-names></name>, <name><surname>MA</surname> <given-names>Jiahao</given-names></name>, et al. Power system optimal planning method considering long-term imbalance risk[J]. <span class="sourceStyle">Proceedings of the CSEE</span>, <span class="yearStyle">2024</span>, <span class="volStyele">44</span>(15): 5845-5858.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="4" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b5" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[5]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											叶露遥, 黄河, 王建学, 等. 考虑时段校核和季节性储能的多区互联电力系统年度发电计划[J]. <span class="sourceStyle">电力自动化设备</span>, <span class="yearStyle">2024</span>, <span class="volStyele">44</span>(7): 223-230.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>YE</surname> <given-names>Luyao</given-names></name>, <name><surname>HUANG</surname> <given-names>He</given-names></name>, <name><surname>WANG</surname> <given-names>Jianxue</given-names></name>, et al. Annual generation plan for multi-zone interconnected power system considering periodic verification and seasonal energy storage[J]. <span class="sourceStyle">Electric Power Automation Equipment</span>, <span class="yearStyle">2024</span>, <span class="volStyele">44</span>(7): 223-230.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="5" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b6" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[6]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											袁铁江, 王康, 滕越, 等. 氢能提升火电机组灵活性研究综述及展望[J]. <span class="sourceStyle">高电压技术</span>, <span class="yearStyle">2025</span>, <span class="volStyele">51</span>(5): 2061-2077.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>YUAN</surname> <given-names>Tiejiang</given-names></name>, <name><surname>WANG</surname> <given-names>Kang</given-names></name>, <name><surname>TENG</surname> <given-names>Yue</given-names></name>, et al. Review and prospect of hydrogen energy to enhance the flexibility of thermal power generating units[J]. <span class="sourceStyle">High Voltage Engineering</span>, <span class="yearStyle">2025</span>, <span class="volStyele">51</span>(5): 2061-2077.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="6" order-2-num="2023" order-3-num="2">
								<tr id="mag_rich_ref_b7" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[7]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>ZHOU</surname> <given-names>Y X</given-names></name>, <name><surname>MIN</surname> <given-names>C H</given-names></name>, <name><surname>WANG</surname> <given-names>K</given-names></name>, et al. Optimization of integrated energy systems considering seasonal thermal energy storage[J]. <span class="sourceStyle">Journal of Energy Storage</span>, <span class="yearStyle">2023</span>, <span class="volStyele">71</span>: 108094.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.est.2023.108094" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="7" order-2-num="2024" order-3-num="2">
								<tr id="mag_rich_ref_b8" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[8]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>LIU</surname> <given-names>X H</given-names></name>, <name><surname>ZU</surname> <given-names>L Y</given-names></name>, <name><surname>WEI</surname> <given-names>Z B</given-names></name>, et al. Two-layer optimal scheduling of integrated electric-hydrogen energy system with seasonal energy storage[J]. <span class="sourceStyle">International Journal of Hydrogen Energy</span>, <span class="yearStyle">2024</span>, <span class="volStyele">82</span>: 1131-1145.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.ijhydene.2024.07.415" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="8" order-2-num="2024" order-3-num="2">
								<tr id="mag_rich_ref_b9" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[9]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>ABBAS</surname> <given-names>T</given-names></name>, <name><surname>CHEN</surname> <given-names>S</given-names></name>, <name><surname>CHEN</surname> <given-names>C</given-names></name>. Risk-averse coordinated operation of hydrogen-integrated energy hubs with seasonal energy storage[J]. <span class="sourceStyle">Journal of Energy Storage</span>, <span class="yearStyle">2024</span>, <span class="volStyele">100</span>: 113476.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.est.2024.113476" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="9" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b10" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[10]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											严嘉鑫, 范宏, 贾庆山, 等. 计及共享氢储能和虚拟储能的多园区综合能源系统协同规划[J]. <span class="sourceStyle">智慧电力</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(6): 10-18.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>YAN</surname> <given-names>Jiaxin</given-names></name>, <name><surname>FAN</surname> <given-names>Hong</given-names></name>, <name><surname>JIA</surname> <given-names>Qingshan</given-names></name>, et al. Collaborative planning of multi-park integrated energy systems considering shared hydrogen energy storage and virtual energy storage[J]. <span class="sourceStyle">Smart Power</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(6): 10-18.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="10" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b11" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[11]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>ZHU</surname> <given-names>S H</given-names></name>, <name><surname>DU</surname> <given-names>B H</given-names></name>, <name><surname>LU</surname> <given-names>X Y</given-names></name>, et al. Design and optimization of a cascade hydrogen storage system for integrated energy utilization[J]. <span class="sourceStyle">Journal of Energy Storage</span>, <span class="yearStyle">2024</span>, <span class="volStyele">96</span>: 112732.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.est.2024.112732" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="11" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b12" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[12]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>LU</surname> <given-names>T G</given-names></name>, <name><surname>YI</surname> <given-names>X N</given-names></name>, <name><surname>LI</surname> <given-names>J</given-names></name>, et al. Collaborative planning of integrated hydrogen energy chain multi-energy systems: a review[J]. <span class="sourceStyle">Applied Energy</span>, <span class="yearStyle">2025</span>, <span class="volStyele">393</span>: 126019.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.apenergy.2025.126019" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="12" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b13" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[13]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>LI</surname> <given-names>L Y</given-names></name>, <name><surname>SUN</surname> <given-names>Y</given-names></name>, <name><surname>HAN</surname> <given-names>Y</given-names></name>, et al. Seasonal hydrogen energy storage sizing: two-stage economic-safety optimization for integrated energy systems in northwest China[J]. <span class="sourceStyle">iScience</span>, <span class="yearStyle">2024</span>, <span class="volStyele">27</span>(9): 110691.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.isci.2024.110691" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="13" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b14" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[14]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											徐波, 伍声宇, 侯东羊, 等. 考虑季节性储氢的区域能源系统优化模型[J]. <span class="sourceStyle">智慧电力</span>, <span class="yearStyle">2024</span>, <span class="volStyele">52</span>(2): 40-47.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>XU</surname> <given-names>Bo</given-names></name>, <name><surname>WU</surname> <given-names>Shengyu</given-names></name>, <name><surname>HOU</surname> <given-names>Dongyang</given-names></name>, et al. Regional energy system optimization model considering seasonal hydrogen storage[J]. <span class="sourceStyle">Smart Power</span>, <span class="yearStyle">2024</span>, <span class="volStyele">52</span>(2): 40-47.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="14" order-2-num="2025" order-3-num="2">
								<tr id="mag_rich_ref_b15" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[15]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											陈明健, 陈胜, 卫志农, 等. 考虑季节性储氢的电-气-氢混联综合能源系统优化调度[J]. <span class="sourceStyle">电网技术</span>, <span class="yearStyle">2025</span>, <span class="volStyele">49</span>(1): 32-40.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>CHEN</surname> <given-names>Mingjian</given-names></name>, <name><surname>CHEN</surname> <given-names>Sheng</given-names></name>, <name><surname>WEI</surname> <given-names>Zhinong</given-names></name>, et al. Optimal dispatch of electricity-gas-hydrogen hybrid integrated energy system considering seasonal hydrogen storage[J]. <span class="sourceStyle">Power System Technology</span>, <span class="yearStyle">2025</span>, <span class="volStyele">49</span>(1): 32-40.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="15" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b16" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[16]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											杨胜, 樊艳芳, 侯俊杰, 等. 可再生能源ALK-PEM联合制氢系统多时间尺度优化运行策略[J]. <span class="sourceStyle">电力系统保护与控制</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(3): 68-80.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>YANG</surname> <given-names>Sheng</given-names></name>, <name><surname>FAN</surname> <given-names>Yanfang</given-names></name>, <name><surname>HOU</surname> <given-names>Junjie</given-names></name>, et al. Multi-time scale optimization strategy of a renewable energy ALK-PEM combined hydrogen production system[J]. <span class="sourceStyle">Power System Protection and Control</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(3): 68-80.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="16" order-2-num="2022" order-3-num="1">
								<tr id="mag_rich_ref_b17" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[17]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											任洲洋, 罗潇, 覃惠玲, 等. 考虑储氢物理特性的含氢区域综合能源系统中长期优化运行[J]. <span class="sourceStyle">电网技术</span>, <span class="yearStyle">2022</span>, <span class="volStyele">46</span>(9): 3324-3333.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>REN</surname> <given-names>Zhouyang</given-names></name>, <name><surname>LUO</surname> <given-names>Xiao</given-names></name>, <name><surname>QIN</surname> <given-names>Huiling</given-names></name>, et al. Mid/long-term optimal operation of regional integrated energy systems considering hydrogen physical characteristics[J]. <span class="sourceStyle">Power System Technology</span>, <span class="yearStyle">2022</span>, <span class="volStyele">46</span>(9): 3324-3333.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="17" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b18" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[18]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											沈侃恺, 夏冰清, 年珩, 等. 计及电解槽并网点电压影响的风光并网系统制氢效率优化[J]. <span class="sourceStyle">电力科学与技术学报</span>, <span class="yearStyle">2025</span>, <span class="volStyele">40</span>(4): 182-192.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>SHEN</surname> <given-names>Kankai</given-names></name>, <name><surname>XIA</surname> <given-names>Bingqing</given-names></name>, <name><surname>NIAN</surname> <given-names>Heng</given-names></name>, et al. Optimization of hydrogen production efficiency in wind-solar grid-connected system considering voltage impact at grid connection point of electrolytic cell[J]. <span class="sourceStyle">Journal of Electric Power Science and Technology</span>, <span class="yearStyle">2025</span>, <span class="volStyele">40</span>(4): 182-192.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="18" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b19" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[19]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											张岩, 杨晓辉. 计及源荷灵活协调响应和氢能精细化利用的区域综合能源系统低碳优化[J]. <span class="sourceStyle">电力科学与技术学报</span>, <span class="yearStyle">2025</span>, <span class="volStyele">40</span>(4): 217-232.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>ZHANG</surname> <given-names>Yan</given-names></name>, <name><surname>YANG</surname> <given-names>Xiaohui</given-names></name>. Low-carbon optimization of regional integrated energy systems considering flexible and coordinated source-load response and refined utilization of hydrogen energy[J]. <span class="sourceStyle">Journal of Electric Power Science and Technology</span>, <span class="yearStyle">2025</span>, <span class="volStyele">40</span>(4): 217-232.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="19" order-2-num="2025" order-3-num="2">
								<tr id="mag_rich_ref_b20" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[20]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											李子晨, 夏杨红, 孙勇, 等. 考虑氢能长短周期储能特性的电氢综合能源系统容量配置方法[J]. <span class="sourceStyle">电网技术</span>, <span class="yearStyle">2025</span>, <span class="volStyele">49</span>(1): 12-21.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>LI</surname> <given-names>Zichen</given-names></name>, <name><surname>XIA</surname> <given-names>Yanghong</given-names></name>, <name><surname>SUN</surname> <given-names>Yong</given-names></name>, et al. Optimal sizing of electricity-hydrogen integrated energy system considering multi-timescale operation of hydrogen storage system[J]. <span class="sourceStyle">Power System Technology</span>, <span class="yearStyle">2025</span>, <span class="volStyele">49</span>(1): 12-21.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="20" order-2-num="2023" order-3-num="1">
								<tr id="mag_rich_ref_b21" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[21]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											袁文腾, 陈亮, 王春波, 等. 基于氨储能技术的电转氨耦合风-光-火综合能源系统双层优化调度[J]. <span class="sourceStyle">中国电机工程学报</span>, <span class="yearStyle">2023</span>, <span class="volStyele">43</span>(18): 6992-7003.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>YUAN</surname> <given-names>Wenteng</given-names></name>, <name><surname>CHEN</surname> <given-names>Liang</given-names></name>, <name><surname>WANG</surname> <given-names>Chunbo</given-names></name>, et al. Bi-level optimal scheduling of power-to-ammonia coupling wind-photovoltaic-thermal integrated energy system based on ammonia energy storage technology[J]. <span class="sourceStyle">Proceedings of the CSEE</span>, <span class="yearStyle">2023</span>, <span class="volStyele">43</span>(18): 6992-7003.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="21" order-2-num="2023" order-3-num="3">
								<tr id="mag_rich_ref_b22" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[22]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>KHALIGH</surname> <given-names>V</given-names></name>, <name><surname>GHEZELBASH</surname> <given-names>A</given-names></name>, <name><surname>AKHTAR</surname> <given-names>M S</given-names></name>, et al. Optimal integration of a low-carbon energy system:a circular hydrogen economy perspective[J]. <span class="sourceStyle">Energy Conversion and Management</span>, <span class="yearStyle">2023</span>, <span class="volStyele">292</span>: 117354.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.enconman.2023.117354" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="22" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b23" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[23]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>CHEN</surname> <given-names>X Y</given-names></name>, <name><surname>CHEN</surname> <given-names>S</given-names></name>, <name><surname>LI</surname> <given-names>Q H</given-names></name>, et al. Technical and economic analysis of renewable energy systems with hydrogen-ammonia energy storage: a comparison of different ammonia synthesis methods[J]. <span class="sourceStyle">Journal of Energy Storage</span>, <span class="yearStyle">2025</span>, <span class="volStyele">113</span>: 115549.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.est.2025.115549" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="23" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b24" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[24]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>SMITH</surname> <given-names>C</given-names></name>, <name><surname>TORRENTE-MURCIANO</surname> <given-names>L</given-names></name>. The importance of dynamic operation and renewable energy source on the economic feasibility of green ammonia[J]. <span class="sourceStyle">Joule</span>, <span class="yearStyle">2024</span>, <span class="volStyele">8</span>(1): 157-174.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.joule.2023.12.002" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="24" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b25" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[25]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>YANG</surname> <given-names>S S</given-names></name>, <name><surname>WU</surname> <given-names>H</given-names></name>, <name><surname>SONG</surname> <given-names>J Z</given-names></name>, et al. Two-stage robust optimization scheduling for integrated energy systems considering ammonia energy and waste heat utilization[J]. <span class="sourceStyle">Energy Conversion and Management</span>, <span class="yearStyle">2024</span>, <span class="volStyele">319</span>: 118922.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.enconman.2024.118922" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="25" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b26" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[26]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>ZHANG</surname> <given-names>W</given-names></name>, <name><surname>LIU</surname> <given-names>J</given-names></name>. Low-carbon optimal dispatch of park integrated energy system considering coordinated ammonia production from multiple hydrogen energy[J]. <span class="sourceStyle">Renewable Energy</span>, <span class="yearStyle">2024</span>, <span class="volStyele">237</span>: 121712.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.renene.2024.121712" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="26" order-2-num="0" order-3-num="1">
								<tr id="mag_rich_ref_b27" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[27]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											中核汇能(山东)能源有限公司,中核坤华能源发展有限公司,中核汇能有限公司.  <span class="sourceStyle">一种用于氢氨储制的电力供应系统及方法:202311495304.5</span>[P]. 2024-02-02.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											CNNC Huineng (Shandong) Energy Co, Ltd, CNNC Kunhua Energy Development Co, Ltd, CNNC Huineng Co, Ltd. <span class="sourceStyle">A power supply system and method for hydrogen ammonia storage: 202311495304.5</span>[P]. 20224-02-02.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="27" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b28" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[28]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											孔令国, 贾忠华, 石振宇, 等. 考虑上/下网电量约束的风光氢氨耦合系统容量优化配置[J]. <span class="sourceStyle">智慧电力</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(1): 75-81, 97.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>KONG</surname> <given-names>Lingguo</given-names></name>, <name><surname>JIA</surname> <given-names>Zhonghua</given-names></name>, <name><surname>SHI</surname> <given-names>Zhenyu</given-names></name>, et al. Capacity optimization configuration of wind-solar-hydrogen-ammonia coupling system considering on/off grid electricity constraints[J]. <span class="sourceStyle">Smart Power</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(1): 75-81, 97.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="28" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b29" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[29]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											王运, 蒙飞, 张超, 等. 氨分解制氢储能系统容量对电力系统性能的影响[J]. <span class="sourceStyle">储能科学与技术</span>, <span class="yearStyle">2024</span>, <span class="volStyele">13</span>(2): 589-597.
										</div>
										<p>
																						<a href="https://doi.org/10.19799/j.cnki.2095-4239.2023.0362" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>WANG</surname> <given-names>Yun</given-names></name>, <name><surname>MENG</surname> <given-names>Fei</given-names></name>, <name><surname>ZHANG</surname> <given-names>Chao</given-names></name>, et al. Effect of ammonia decomposition hydrogen production and energy storage system capacity on performance of power system[J]. <span class="sourceStyle">Energy Storage Science and Technology</span>, <span class="yearStyle">2024</span>, <span class="volStyele">13</span>(2): 589-597.
										</div>
										<p>
																						<a href="https://doi.org/10.19799/j.cnki.2095-4239.2023.0362" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="29" order-2-num="2022" order-3-num="1">
								<tr id="mag_rich_ref_b30" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[30]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											吴全, 沈珏新, 余磊, 等. “双碳” 背景下氢-氨储运技术与经济性浅析[J]. <span class="sourceStyle">油气与新能源</span>, <span class="yearStyle">2022</span>, <span class="volStyele">34</span>(5): 27-33, 39.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>WU</surname> <given-names>Quan</given-names></name>, <name><surname>SHEN</surname> <given-names>Juexin</given-names></name>, <name><surname>YU</surname> <given-names>Lei</given-names></name>, et al. Analysis on the hydrogen-ammonia storage and transportation technology and economical efficiency against the “dual-carbon” Background[J]. <span class="sourceStyle">Petroleum and New Energy</span>, <span class="yearStyle">2022</span>, <span class="volStyele">34</span>(5): 27-33, 39.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="30" order-2-num="2025" order-3-num="1">
								<tr id="mag_rich_ref_b31" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[31]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											黄元平, 苏睿, 何国彬, 等. 考虑电-氢混合储能的电-热综合能源系统最优规划[J]. <span class="sourceStyle">电力系统保护与控制</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(13): 152-162.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>HUANG</surname> <given-names>Yuanping</given-names></name>, <name><surname>SU</surname> <given-names>Rui</given-names></name>, <name><surname>HE</surname> <given-names>Guobin</given-names></name>, et al. Optimal planning of electric-heat integrated energy systems considering electric-hydrogen hybrid energy storage[J]. <span class="sourceStyle">Power System Protection and Control</span>, <span class="yearStyle">2025</span>, <span class="volStyele">53</span>(13): 152-162.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="31" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b32" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[32]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											杨胜, 樊艳芳, 侯俊杰, 等. 考虑平抑风光波动的ALK-PEM电解制氢系统容量优化模型[J]. <span class="sourceStyle">电力系统保护与控制</span>, <span class="yearStyle">2024</span>, <span class="volStyele">52</span>(1): 85-96.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>YANG</surname> <given-names>Sheng</given-names></name>, <name><surname>FAN</surname> <given-names>Yanfang</given-names></name>, <name><surname>HOU</surname> <given-names>Junjie</given-names></name>, et al. Capacity optimization model for an ALK-PEM electrolytic hydrogen production system considering the stabilization of wind and PV fluctuations[J]. <span class="sourceStyle">Power System Protection and Control</span>, <span class="yearStyle">2024</span>, <span class="volStyele">52</span>(1): 85-96.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="32" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b33" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[33]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>ZDRAVESKI</surname> <given-names>V</given-names></name>, <name><surname>TODOROVSKI</surname> <given-names>M</given-names></name>. A robust optimization model for optimal feeder routing and battery storage systems design[J]. <span class="sourceStyle">Applied Energy</span>, <span class="yearStyle">2024</span>, <span class="volStyele">374</span>: 123978.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.apenergy.2024.123978" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="33" order-2-num="2023" order-3-num="1">
								<tr id="mag_rich_ref_b34" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[34]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											王开艳, 梁岩, 贾嵘, 等. 不确定环境下基于纳什谈判的含掺氢燃气综合能源多微网两阶段优化调度[J]. <span class="sourceStyle">电网技术</span>, <span class="yearStyle">2023</span>, <span class="volStyele">47</span>(8): 3141-3159.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>WANG</surname> <given-names>Kaiyan</given-names></name>, <name><surname>LIANG</surname> <given-names>Yan</given-names></name>, <name><surname>JIA</surname> <given-names>Rong</given-names></name>, et al. Two-stage optimal scheduling of Nash negotiation-based integrated energy multi-microgrids with hydrogen-doped gas under uncertain environment[J]. <span class="sourceStyle">Power System Technology</span>, <span class="yearStyle">2023</span>, <span class="volStyele">47</span>(8): 3141-3159.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="34" order-2-num="2022" order-3-num="1">
								<tr id="mag_rich_ref_b35" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[35]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											陈登勇, 刘方, 刘帅. 基于阶梯碳交易的含P2G-CCS耦合和燃气掺氢的虚拟电厂优化调度[J]. <span class="sourceStyle">电网技术</span>, <span class="yearStyle">2022</span>, <span class="volStyele">46</span>(6): 2042-2054.
										</div>
										<p>
																																</p>
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>CHEN</surname> <given-names>Dengyong</given-names></name>, <name><surname>LIU</surname> <given-names>Fang</given-names></name>, <name><surname>LIU</surname> <given-names>Shuai</given-names></name>. Optimization of virtual power plant scheduling coupling with P2G-CCS and doped with gas hydrogen based on stepped carbon trading[J]. <span class="sourceStyle">Power System Technology</span>, <span class="yearStyle">2022</span>, <span class="volStyele">46</span>(6): 2042-2054.
										</div>
										<p>
																																</p>
																			</td>
								</tr>
							</table>
																					<table class="mag_main_zhengwen_left_div_ckwx_table" order-1-num="35" order-2-num="2024" order-3-num="1">
								<tr id="mag_rich_ref_b36" class="mag_rich_ckwxsk">
									<td class="mag-rich-ckwx-order" valign="top" width="5%" nowrap>[36]</td>
									<td width="95%">
																				<div class="mag_main_zhengwen_left_div_p_1">
											<name><surname>QI</surname> <given-names>K</given-names></name>, <name><surname>OWUSU</surname> <given-names>E K</given-names></name>, <name><surname>FRANCIS</surname> <given-names>SIU M F</given-names></name>, et al. A systematic review of construction labor productivity studies: clustering and analysis through hierarchical latent dirichlet allocation[J]. <span class="sourceStyle">Ain Shams Engineering Journal</span>, <span class="yearStyle">2024</span>, <span class="volStyele">15</span>(9): 102896.
										</div>
										<p>
																						<a href="https://doi.org/10.1016/j.asej.2024.102896" class="cas-main_ry_a" style="margin-right:15px;">DOI</a>
																																</p>
																			</td>
								</tr>
							</table>
																				</div>
					</div>
										
				</div>
				<div class="mag_main_zhengwen_right" >
					<div class="mag_main_zhengwen_left_div" style="padding-bottom: 0px;">
						<div class="mag_main_zhengwen_left_div_top">
							<b>Options</b>
						</div>
						<ul class="mag_main_zhengwen_right_ul">
														<li><a href="javascript:;" onclick="lsdy1('PDF',7128);return false;">PDF (2718)</a></li>
														<li><a href="https://www.cepc.com.cn/CN/10.12204/j.issn.1000-7229.2026.01.011">摘要页面</a></li>
						</ul>
					</div>
					
					<div class="huoquoffset"></div>
					<div class="mag_main_zhengwen_left_div" id="mag_right_nav">
						<div class="mag_main_zhengwen_left_div_top">
							<b>文章导航</b>
						</div>
						<div id="autoMenu" style="width: 100%;height:auto;"></div>
						<div style="display:none;">
							<div id="autoMenu-bottom"><!-- 此处内容将会被添加到导航最底部 --></div>
						</div>
					</div>
				</div>
			</div>
		</div>
		<div class="mag_right">
			<div class="mag_right_top" title="TOP" onclick="fanhuidingbu();"  onmouseover="shu_fanhuidinfgbu(this)" onmouseout="u_shu_fanhuidinfgbu(this);">
				<i class="glyphicon glyphicon-arrow-up"></i>
			</div>
			<div class="mag_right_top" title="Hide" onclick="zhedieyouce();" onmouseover="shu_zedieyouce(this)" onmouseout="u_shu_zedieyouce(this);">
				<i class="glyphicon glyphicon-transfer"></i>
			</div>
		</div>
		
		<div class="mag_motaikuang" onclick="guanbiann();"></div>
		<div class="mag_model">
			<i class="glyphicon glyphicon-remove-circle mag_guanbi" onclick="guanbiann();"></i>
			<p class="mag_biaotitupiana">
				<span class="yige"></span>/<span class="zongdea"></span>	
			</p>
			<div class="mag_imgaesa">
				<table class="mag_haoshi">
					<tbody>
						<tr>
							<td onclick="shang();" class="zuo" width="5%">
								〈
							</td>
							<td class="zhong">
								<img src="" class="tp">
							</td>
							<td onclick="xia();" class="you" width="5%">
									〉
							</td>
						</tr>
					</tbody>
				</table>
			</div>
			<div class="neirong">
				<p class="mag_model_shuoming"></p>
				<p class="mag_model_shuoming"></p>
			</div>
		</div>
		<div class="mag_bottom">
		
			


<div class="footer">
	
	<div class="banquan">
	
		<div class="col-lg-4 col-md-4 db1">
主管：<a class="baise" href="http://www.sgcc.com.cn/" target="_blank">国家电网有限公司</a><br>
主办：<a class="baise" href="http://www.chinasperi.sgcc.com.cn/" target="_blank">国网经济技术研究院有限公司</a><br>
　　　<a class="baise" href="http://www.cpecc.net/" target="_blank">中国电力工程顾问集团公司</a><br>
　　　<a class="baise" href="http://www.epri.sgcc.com.cn/" target="_blank">中国电力科学研究院</a><br>
主编：张全<br>
副主编：康重庆 毕天姝 李晖<br>
常务副主编：杨卫红  盛谊<br>
编辑部主任：魏希辉<br>
CN： 11-2583/TM<br>
ISSN： 1000-7229
		</div>
		<div class="col-lg-6 col-md-6 db2">
		地址：北京市昌平区未来科学城国家电网办公区 A225<br>
		邮编：102209<br>
		电话：010-66602697(编辑部)<br>
		　　　010-66602693(发行广告)<br>
		E-mail：dljs@263.net<br>
		网址：www.cepc.com.cn(在线投稿)<br>
		国内邮发代号：82-679<br>
		国外发行代号：C8004<br>
		国际刊名代码(CODEN):DJIIAQ		
		</div> 
		<div class="col-lg-2 col-md-2 db3">
			<div class="dblogo"><img src="https://www.cepc.com.cn/images/1000-7229/images/dblogo.png" class="img-responsive"></div>	
			<div class="fengxiang">
					<a target="_blank" href="http://www.facebook.com/sharer.php?u=https://www.cepc.com.cn"><img src="https://www.cepc.com.cn/images/1000-7229/images/facebook.png"> </a>
					<a target="_blank" href="http://twitter.com/share?url=https://www.cepc.com.cn"><img src="https://www.cepc.com.cn/images/1000-7229/images/twitter.png"></a>
					<a class="btn btn-primary btn-large theme-login" href="javascript:;"> <img src="https://www.cepc.com.cn/images/1000-7229/images/wechat.png"></a>
					<a target="_blank" href="http://service.weibo.com/share/share.php?url=https://www.cepc.com.cn&amp;title=分享内容" target="_blank"><img src="https://www.cepc.com.cn/images/1000-7229/images/sina.png"></a>
					<a target="_blank" href="http://connect.qq.com/widget/shareqq/index.html?url=https://www.cepc.com.cn&sharesource=qzone&title=你的分享标题"><img src="https://www.cepc.com.cn/images/1000-7229/images/qq.png"></a>

					 <div class="theme-popover">
						 <div class="theme-poptit">
							  <a href="javascript:;" title="关闭" class="close">×</a>
							  <h3>扫码分享</h3>
						 </div>
						 <div class="theme-popover">
							     <div class="theme-poptit">
							          <a href="javascript:;" title="关闭" class="close">×</a>
							          <h3>扫码分享</h3>
							     </div>
							     <div class="theme-popbod dform">
							           <div id="code"></div>
							     </div>
						</div>
					</div>
			</div>
			
		</div>
	
	</div>
	<div class="db">
	<a href="https://beian.miit.gov.cn/" target="_blank" class="baise">京ICP备18017181号-1</a><br class="visible-xs">　国网安备4511A3CPZ号<br class="visible-xs">　网站版权 &copy; 《电力建设》编辑部
	</div>
</div>

<script>
jQuery(document).ready(function($) {
	$('.theme-login').click(function(){
		$('.theme-popover-mask').fadeIn(100);
		$('.theme-popover').slideDown(200);
	})
	$('.theme-poptit .close').click(function(){
		$('.theme-popover-mask').fadeOut(100);
		$('.theme-popover').slideUp(200);
	})

})
</script>
<script type="text/javascript" src="https://www.cepc.com.cn/js/jquery/jquery.qrcode.min.js"></script>
<script>
jQuery(function(){
jQuery('#code').qrcode({ width: 150, height: 150, text: window.location.href });
})
</script>

<script type="text/javascript">
      window.onscroll=function(){
        var topScroll = get_scrollTop_of_body();//滚动的距离,距离顶部的距离
        var bignav = document.getElementById("bignav");//获取到导航栏id
        if(topScroll > 143){ //当滚动距离大于250px时执行下面的东西
          bignav.style.position = 'fixed';
          bignav.style.top = '0';
          bignav.style.zIndex = '9999';
        }else{//当滚动距离小于250的时候执行下面的内容，也就是让导航栏恢复原状
          bignav.style.position = 'static';
        }
      }
      /*解决浏览器兼容问题*/
    function get_scrollTop_of_body(){ 
        var scrollTop; 
        if(typeof window.pageYOffset != 'undefined'){//pageYOffset指的是滚动条顶部到网页顶部的距离 
            scrollTop = window.pageYOffset; 
        }else if(typeof document.compatMode != 'undefined' && document.compatMode != 'BackCompat')        { 
            scrollTop = document.documentElement.scrollTop; 
        }else if(typeof document.body != 'undefined'){ 
            scrollTop = document.body.scrollTop; 
        } 
        return scrollTop; 
    } 

    </script>


<!--返回顶部-->
<div class="top_web" id="backtop" style="display:block;"> <span class="glyphicon glyphicon-menu-up" aria-hidden="true" ></span></div>
<!--返回顶部end--> 
<link rel="stylesheet" href="https://www.cepc.com.cn/images/1000-7229/css/aicss.css">
	<link rel="stylesheet" href="https://www.cepc.com.cn/images/1000-7229/font-awesome/6.4.0/css/all.min.css">
	<!-- AI助手悬浮按钮 -->
    <div class="ai-assistant-btn" id="aiAssistantBtn">
        <img src="https://www.cepc.com.cn/images/1000-7229/images/ai-editor-dljs.png" style="width:100px;">
    </div>
    
    <!-- AI对话窗口 -->
    
			
		</div>
	</body>
</html>