# 问题五结果摘要

## 前四问支撑结论

| 编号 | 来源 | 数值证据 | 系统影响 | 政策含义 |
|---|---|---|---|---|
| E1 | Q1 | 典型日上网比例35.92%，超过20%约束；同时购电172.04 MWh、上网216.77 MWh。 | 源荷曲线不同步会同时形成购电缺口和反送电压力。 | 绿电直连项目不能只看年绿电量，应考核小时级源荷匹配和最大交换功率。 |
| E2 | Q2 | 离散开停36 t/d年均吨氨成本4493.82元/t最低，但全年0天全满足；72 t/d全满足270天但成本7182.67元/t。 | 低产量降低购电成本但推高余电上网比例，高产量提高消纳但增加用电和成本。 | 运行考核应同时约束成本、产能利用率和绿电指标，避免单纯追求最低吨成本。 |
| E3 | Q3 | 连续调节36 t/d较离散开停降本284.35元/t，购电减少16216.93MWh，上网减少16216.93MWh，全满足天数由0增至165天。 | 电解槽和合成氨负荷连续调节可显著降低公共电网交换电量。 | 应把可调负荷能力作为绿电直连项目接入评审和运行考核指标。 |
| E4 | Q3 | 连续调节72 t/d年上网比例7.05%，36 t/d上网比例35.76%。 | 负荷利用率下降会降低本地消纳能力并增加新能源外送压力。 | 新能源装机应按以荷定源原则滚动校核，并设置上网比例和消纳困难时段反送约束。 |
| E5 | Q4 | 离网无储能年产氨9781.56t，产能利用率37.74%，年弃电14188.67MWh；5MWh储能后年产氨9972.26t，弃电降至11280.74MWh且缺供为0。 | 离网模式提高物理绿电属性，但对储能、冗余装机和运行安全要求更高。 | 离网项目应建立自给能力、缺供风险、弃电率和储能配置的专项评估。 |
| E6 | Q4 | 同产量下离网+储能吨氨成本4046.47元/t，并网同产量3310.66元/t，系统支撑价值735.81元/t。 | 公共电网提供备用、互济和消纳服务，降低园区自建储能和冗余容量成本。 | 并网型项目应公平承担输配电费、系统运行费、备用和辅助服务成本。 |
| E7 | Q4 | 无储能满产逐小时自治若不固定风光比例需总装机1156.31MW；保持当前风光比例需3006.39MW。 | 完全离网满产自治需要极大冗余装机，经济性和土地资源约束突出。 | 应鼓励弱联网、源网荷储协同和市场化备用，而不是简单追求完全离网。 |

## 绿电直连园区高渗透的主要影响

有利影响：促进新能源就近消纳；推动化工行业绿氢绿氨替代；形成可调负荷和储能资源；带动源网荷储一体化投资。

不利影响或风险：增加公共电网净负荷波动和反送压力；可能转移备用、调峰和系统运行成本；弱联网或离网项目对安全稳定、储能和冗余容量要求高；绿电溯源和多主体结算复杂度提高；电氢氨安全与电力安全耦合增强。

## 政策建议

| 建议 | 模型依据 | 政策依据 | 预期效果 |
|---|---|---|---|
| 建立小时级绿电溯源与分表计量 | Q1显示同一典型日既购电172.04MWh又上网216.77MWh；Q3低产量方案上网比例可达35.76%。 | P01要求小时级新能源发用电量匹配，P02要求分表计量和源荷匹配。 | 避免年累计绿电量掩盖小时错配，提高绿电认证可信度。 |
| 将上网比例、最大交换功率和反送时段纳入运行考核 | Q1上网比例35.92%不达标，Q4并网同产量上网比例49.82%。 | P01/P02均强调上网比例一般不超过20%，消纳困难时段不应反送。 | 降低局部潮流反转和新能源消纳压力。 |
| 把柔性负荷能力作为准入和补偿对象 | Q3连续调节使36t/d方案较离散开停减少购电16216.93MWh、上网16216.93MWh，并增加165个全满足代表日。 | P04、P08均强调需求侧资源和源网荷储互动。 | 提升园区对电网的友好性，减少外部调峰需求。 |
| 建立储能配置的经济性和可靠性双目标评估 | Q4中5MWh储能为经济方案，155MWh可零弃电但吨氨成本更高。 | P01/P02要求合理配置储能，P08强调优化储能规模和系统平衡能力。 | 避免过度储能或储能不足，兼顾消纳、可靠性和成本。 |
| 完善系统运行费、备用和辅助服务费用分担 | Q4测算并网支撑价值为735.81元/t。 | P01/P02要求并网型项目公平承担输配电费、系统运行费等费用。 | 防止成本向普通用户转移，反映公共电网支撑价值。 |
| 推进风光氢氨醇一体化与弱联网示范 | Q4完全离网满产自治需极高冗余装机，弱联网更具经济性。 | P01优先支持绿色氢氨醇，P04支持风光氢氨醇一体化基地，P06支持氢能试点。 | 在产业脱碳和电力系统安全之间取得更优平衡。 |

本文将并网同产量相对离网+储能的成本差定义为公共电网支撑价值，本算例为 **735.81 元/t**。

## 主要参考资料

| 编号 | 资料 | 用途 | 链接 |
|---|---|---|---|
| P01 | 发改能源〔2026〕688号：多用户绿电直连 | 支持绿色氢氨醇开展绿电直连；提出以荷定源、自发自用比例、上网比例、小时级溯源、接网容量和系统费用分担。 | https://www.ndrc.gov.cn/xxgk/zcfb/tz/202605/t20260520_1405313.html |
| P02 | 发改能源〔2025〕650号：绿电直连 | 三项绿电直连指标、源荷匹配、系统友好性、储能和负荷灵活性、分表计量与费用承担依据。 | https://www.nea.gov.cn/20250530/2d67a6e49c044f2eacabe1fddf48d20f/c.html |
| P03 | 发改价格〔2025〕136号：新能源上网电价市场化改革 | 余电上网价格、市场化交易和新能源消纳责任的价格背景。 | https://www.ndrc.gov.cn/xxgk/zcfb/tz/202502/t20250209_1396066.html |
| P04 | 发改能源〔2024〕1537号：可再生能源替代行动 | 工业绿电直供、源网荷储、低碳氢替代、风光氢氨醇一体化基地和需求侧调节依据。 | https://www.ndrc.gov.cn/xxgk/zcfb/tz/202410/t20241030_1394119.html |
| P05 | 国能发法改〔2024〕93号：电力领域新型经营主体 | 虚拟电厂、负荷聚合、智能微电网等新型主体参与调节和市场机制。 | https://www.gov.cn/zhengce/zhengceku/202412/content_6991420.htm |
| P06 | 国能综通科技〔2025〕91号：能源领域氢能试点 | 柔性离网制氢、氢氨燃料供能、氢储能和示范试点依据。 | https://www.nea.gov.cn/20250610/472b12c43f534aab9a95de81034dcd92/20250610472b12c43f534aab9a95de81034dcd92_2288580504e06346d39eb8d268c8e70947.pdf |
| P08 | 发改能源规〔2021〕280号：源网荷储一体化和多能互补 | 园区级源网荷储、负荷侧调节、储能参与调峰和多能互补依据。 | https://www.gov.cn/zhengce/zhengceku/2021-03/06/content_5590895.htm |
| R01 | IEA Global Hydrogen Review 2025 | 低排放氢产业、项目落地、政策支持和需求创造的国际背景。 | https://iea.blob.core.windows.net/assets/12d92ecc-e960-40f3-aff5-b2de6690ab6b/GlobalHydrogenReview2025.pdf |
| R02 | IRENA Innovation Outlook: Renewable Ammonia | 绿氨技术路线、可再生电力制氢制氨和成本构成依据。 | https://www.irena.org/-/media/Files/IRENA/Agency/Publication/2022/May/IRENA_Innovation_Outlook_Ammonia_2022.pdf |
| R05 | EU 2023/1184 RFNBO Delegated Regulation | 绿氢绿氨电力来源的额外性、时间匹配和地域匹配国际经验。 | https://eur-lex.europa.eu/legal-content/EN/TXT/PDF/?uri=CELEX:32023R1184 |