# 问题五复盘与深化记录

## 1. 已完成内容

问题五已完成证据整理、政策资料映射、图表生成和完整解答撰写。主要文件如下：

- `solve_q5.py`
- `问题五_完整解答.md`
- `问题五_复盘与深化记录.md`
- `outputs/q5_model_evidence_summary.csv`
- `outputs/q5_policy_reference_matrix.csv`
- `outputs/q5_policy_recommendation_matrix.csv`
- `outputs/q5_result_summary.md`
- `outputs/q5_fig1_grid_exchange_policy_evidence_csee.png/pdf/svg`
- `outputs/q5_fig2_grid_support_value_csee.png/pdf/svg`

## 2. 资料使用复盘

本问使用了项目本地已整理资料，并补充联网核验了主要政策和国际报告链接。核心依据包括：

- P01：2026 年多用户绿电直连政策，支撑绿色氢氨醇优先支持、小时级溯源、系统费用分担和上网比例约束；
- P02：2025 年绿电直连政策，支撑三项绿电指标、源荷匹配、系统友好性和计量结算；
- P03：新能源上网电价市场化改革，支撑余电上网和市场化价格背景；
- P04：可再生能源替代行动，支撑工业绿电直供、低碳氢替代和风光氢氨醇一体化基地；
- P05：电力领域新型经营主体，支撑虚拟电厂、负荷聚合和智能微电网；
- P06：能源领域氢能试点，支撑柔性离网制氢、氢氨燃料供能和氢储能试点；
- P08：源网荷储一体化和多能互补，支撑园区级源网荷储、储能参与调峰和系统平衡；
- R01、R02、R05：分别支撑低排放氢产业、绿氨技术路线和可再生燃料时间/地域匹配经验。

## 3. 前四问证据复盘

第五问没有脱离模型结果另写政策作文，而是提取了七条数值证据：

1. Q1：典型日上网比例 35.92%，同时购电 172.04 MWh、上网 216.77 MWh；
2. Q2：离散开停 36 t/d 成本最低但全年 0 天全满足，72 t/d 全满足 270 天但成本最高；
3. Q3：连续调节 36 t/d 较离散开停降本 284.35 元/t，购电和上网均减少 16216.93 MWh；
4. Q3：连续调节 72 t/d 上网比例 7.05%，36 t/d 上网比例 35.76%；
5. Q4：离网无储能年产氨 9781.56 t、产能利用率 37.74%、弃电 14188.67 MWh；5 MWh 储能后缺供为 0；
6. Q4：离网+储能与并网同产量吨氨成本差为 735.81 元/t；
7. Q4：无储能满产逐小时自治需 1156.31 MW 总装机，保持当前风光比例需 3006.39 MW。

这些证据分别支撑了新能源就近消纳、源荷错配、柔性负荷价值、离网储能成本、公共电网支撑价值和政策费用分担等结论。

## 4. 主要结论复盘

### 4.1 有利影响

- 促进新能源就近消纳，减少大规模外送压力；
- 推动合成氨等高耗能化工行业低碳转型；
- 形成电解槽、合成氨装置、储能等可调节资源；
- 带动源网荷储一体化、绿电园区和绿氢绿氨产业链投资。

### 4.2 不利影响或风险

- 风光与负荷小时错配会造成购电和上网同时存在，增加电网交换波动；
- 并网项目可能把备用、调峰和系统运行成本转移给公共电网；
- 低产量经济运行可能导致上网比例升高，削弱绿电直连指标；
- 离网或弱联网模式需要更高储能、冗余装机和安全控制能力；
- 多用户、多计量点、多主体结算提高绿电溯源和监管复杂度；
- 电氢氨安全风险与电力系统安全风险相互耦合。

## 5. 政策建议复盘

形成了六条政策建议：

1. 建立小时级绿电溯源与分表计量制度；
2. 将上网比例、最大交换功率和反送时段纳入运行考核；
3. 把柔性负荷能力作为准入、评价和补偿对象；
4. 建立储能配置的经济性和可靠性双目标评估；
5. 完善系统运行费、备用和辅助服务费用分担；
6. 推进风光氢氨醇一体化与弱联网示范。

其中第 5 条直接使用问题四计算的系统支撑价值 735.81 元/t，能够增强论文创新性。

## 6. 图表复盘

本问生成两张 CSEE 风格图：

1. `q5_fig1_grid_exchange_policy_evidence_csee`：展示连续调节下日产量对年购电、年上网、上网比例和全满足天数的影响。该图直接说明“低产量低成本但上网比例高，高产量更有利于指标合格”的权衡。
2. `q5_fig2_grid_support_value_csee`：展示离网无储能、离网+储能、并网同产量三种模式的吨氨成本，并标注系统支撑价值 736 元/t。该图用于支撑费用分担和公共电网价值论证。

图例均布置在图外或留白区域，没有遮挡主体内容。

## 7. 可在最终论文中进一步强化的点

1. 在摘要中突出“公共电网支撑价值 735.81 元/t”这一创新指标；
2. 在模型评价中说明第五问不是独立定性分析，而是基于前四问计算结果的政策推演；
3. 在参考文献中优先列 P01、P02、P04、P08、R02；
4. 若篇幅允许，可把政策建议矩阵压缩为一张表放入正文；
5. 最终论文整合时，应将第五问与问题四的并网/离网对比自然衔接，避免政策建议突然出现。
