# 问题五：绿电直连园区高渗透下的电力系统影响与政策建议

## 一、问题分析与建模思路

第五问要求分析绿电直连园区容量渗透率显著提高后，对所接入电力系统运行产生的影响，并提出进一步推动绿电直连园区发展的政策建议。该问不能脱离前四问写成泛泛政策论述，而应以已建立的小时级源荷平衡、购售电、储能配置和绿电指标计算结果为证据。

前四问揭示了绿电直连电氢氨园区的核心矛盾：

1. **绿电消纳与源荷错配并存**。问题一显示，典型日新能源上网比例为 35.92%，超过 20% 约束，同时仍存在 172.04 MWh 购电量，说明“新能源发得多”不等于“系统友好”。
2. **低成本运行与政策合规存在冲突**。问题二、三表明，低日产量可降低吨氨成本，但会提高上网比例、削弱绿电直连指标；高日产量有利于就地消纳，但成本较高。
3. **柔性负荷具有明确系统价值**。问题三中连续调节较离散开停机能同时降低购电量、上网电量和吨氨成本，说明电解槽与合成氨装置的调节能力可以缓解公共电网压力。
4. **离网运行强化绿电属性但成本高**。问题四中离网+储能比并网同产量高 735.81 元/t，反映公共电网提供备用、互济和平衡服务的经济价值。

因此，第五问采用“模型证据—系统影响—政策建议”的分析框架：先从前四问提取可量化证据，再归纳绿电直连园区高渗透的有利影响和不利影响，最后提出与政策文件一致、且能回应模型现象的建议。

## 二、详细数学建模

### 2.1 系统影响评价框架

设某类绿电直连园区 \(i\) 在时段 \(t\) 与公共电网的交换功率为

\[
P^{ex}_{i,t}=P^{buy}_{i,t}-P^{sell}_{i,t}.
\]

当区域内有 \(N\) 个园区时，公共电网在该区域承受的聚合交换功率为

\[
P^{EX}_{t}=\sum_{i=1}^{N}P^{ex}_{i,t}.
\]

园区高渗透后，对电力系统的影响可从以下指标刻画。

### 2.2 新能源就近消纳贡献

新能源本地实际消纳电量为

\[
E^{use}_{i} = E^{re}_{i}-E^{sell}_{i}-E^{cur}_{i},
\]

其中并网型项目通常 \(E^{cur}_i=0\)，离网或限电场景下需要显式考虑弃电。新能源就近消纳率为

\[
R^{use}_{i}=\frac{E^{use}_{i}}{E^{re}_{i}}.
\]

该指标越高，说明园区越能在本地吸收新能源，减少公共电网外送消纳压力。

### 2.3 公共电网交换压力

购电和上网电量分别为

\[
E^{buy}_{i}=\sum_t P^{buy}_{i,t}\Delta t,
\quad
E^{sell}_{i}=\sum_t P^{sell}_{i,t}\Delta t.
\]

净交换电量为

\[
E^{net}_{i}=E^{buy}_{i}-E^{sell}_{i}.
\]

但电力系统调度更关心小时功率波动，因此定义交换功率峰谷差为

\[
\Delta P^{ex}_{i}=\max_t P^{ex}_{i,t}-\min_t P^{ex}_{i,t}.
\]

当园区数量增加时，即使年净电量接近于零，若 \(\Delta P^{ex}\) 较大，仍会增加局部电网调峰、备用和潮流控制压力。

### 2.4 柔性负荷调节价值

将离散开停机模式和连续调节模式的公共电网交换电量差定义为负荷柔性价值：

\[
\Delta E^{buy}=E^{buy,discrete}-E^{buy,continuous},
\]

\[
\Delta E^{sell}=E^{sell,discrete}-E^{sell,continuous}.
\]

若 \(\Delta E^{buy}>0\) 且 \(\Delta E^{sell}>0\)，说明连续调节既降低了缺电时对电网的依赖，也降低了富余时对电网的反送压力。

### 2.5 公共电网系统支撑价值

基于问题四结果，定义同产量条件下公共电网支撑价值：

\[
V^{grid}=C^{off+bat,year}-C^{grid,year}.
\]

单位产品支撑价值为

\[
v^{grid}=\frac{V^{grid}}{M^{NH3,year}}.
\]

该指标反映并网模式中公共电网提供备用容量、时空互济、余电消纳和负荷保障的经济价值。问题四测算得到

\[
v^{grid}=735.81\ {\rm 元/t}.
\]

该结果说明，并网绿电直连项目必须公平承担系统运行费、备用和辅助服务费用，否则可能把系统成本转移给其他用户。

### 2.6 政策建议生成矩阵

将模型证据集合记为

\[
\mathcal{E}=\{E_1,E_2,\ldots,E_8\},
\]

政策依据集合记为

\[
\mathcal{P}=\{P01,P02,\ldots,R05\}.
\]

每条政策建议 \(A_k\) 由三元组构成：

\[
A_k=(\text{模型依据},\text{政策依据},\text{预期效果}).
\]

通过该映射，保证第五问建议既有前四问的数值支撑，又与现行政策和国际经验一致。

## 三、算法设计与编程求解

第五问不再建立新的调度优化模型，而是对前四问结果进行证据化整合。脚本 [solve_q5.py](./solve_q5.py) 完成如下工作：

1. 读取问题一至四输出的 CSV 和 Markdown 摘要；
2. 自动提取典型日上网比例、购售电量、不同日产量下的年度成本和绿电指标、离网储能成本、系统支撑价值等关键数值；
3. 构建 `q5_model_evidence_summary.csv`，将每个模型现象映射到电力系统影响和政策含义；
4. 构建 `q5_policy_reference_matrix.csv`，列出本问引用的政策文件、国际报告和用途；
5. 构建 `q5_policy_recommendation_matrix.csv`，形成“建议—模型依据—政策依据—预期效果”矩阵；
6. 生成两张论文图件，用于展示日产量对购售电和指标合格性的影响，以及离网/并网系统支撑价值。

输出文件包括：

| 文件 | 内容 |
|---|---|
| `q5_model_evidence_summary.csv` | 前四问数值证据与系统影响映射 |
| `q5_policy_reference_matrix.csv` | 政策、报告和论文依据清单 |
| `q5_policy_recommendation_matrix.csv` | 政策建议矩阵 |
| `q5_result_summary.md` | 第五问摘要 |
| `q5_fig1_grid_exchange_policy_evidence_csee.*` | 连续调节下日产量对购售电和合格性的影响 |
| `q5_fig2_grid_support_value_csee.*` | 离网与并网同产量的系统支撑价值 |

## 四、结果分析与可视化建议

### 4.1 前四问支撑第五问的关键证据

| 编号 | 来源 | 数值证据 | 系统影响 | 政策含义 |
|---|---|---|---|---|
| E1 | Q1 | 典型日上网比例 35.92%，超过 20% 约束；同时购电 172.04 MWh、上网 216.77 MWh | 源荷曲线不同步会同时形成购电缺口和反送电压力 | 绿电直连项目不能只看年绿电量，应考核小时级源荷匹配和最大交换功率 |
| E2 | Q2 | 离散开停 36 t/d 年均吨氨成本 4493.82 元/t 最低，但全年 0 天全满足；72 t/d 全满足 270 天但成本 7182.67 元/t | 低产量降低购电成本但推高余电上网比例，高产量提高消纳但增加用电和成本 | 运行考核应同时约束成本、产能利用率和绿电指标 |
| E3 | Q3 | 连续调节 36 t/d 较离散开停降本 284.35 元/t，购电和上网均减少 16216.93 MWh，全满足天数由 0 增至 165 天 | 电解槽和合成氨负荷连续调节可显著降低公共电网交换电量 | 应把可调负荷能力作为绿电直连项目接入评审和运行考核指标 |
| E4 | Q3 | 连续调节 72 t/d 年上网比例 7.05%，36 t/d 上网比例 35.76% | 负荷利用率下降会降低本地消纳能力并增加新能源外送压力 | 新能源装机应按以荷定源原则滚动校核 |
| E5 | Q4 | 离网无储能年产氨 9781.56 t，产能利用率 37.74%，年弃电 14188.67 MWh；5 MWh 储能后缺供为 0 | 离网模式提高物理绿电属性，但对储能、冗余装机和运行安全要求更高 | 离网项目应建立自给能力、缺供风险、弃电率和储能配置专项评估 |
| E6 | Q4 | 同产量下离网+储能吨氨成本 4046.47 元/t，并网同产量 3310.66 元/t，系统支撑价值 735.81 元/t | 公共电网提供备用、互济和消纳服务，降低园区自建储能和冗余容量成本 | 并网型项目应公平承担系统运行费、备用和辅助服务成本 |
| E7 | Q4 | 无储能满产逐小时自治若不固定风光比例需总装机 1156.31 MW；保持当前风光比例需 3006.39 MW | 完全离网满产自治需要极大冗余装机，经济性和土地资源约束突出 | 应鼓励弱联网、源网荷储协同和市场化备用 |
| E8 | Q4 | 最大弃电场景下，经济方案为 5 MWh；弃电率不超过 10% 需 80 MWh，零弃电需 155 MWh | 储能容量存在成本-消纳 Pareto 权衡，经济最优容量不等同于消纳最优容量 | 储能配置考核应采用经济性、弃电率和可靠性多目标评估 |

### 4.2 有利影响

**第一，促进新能源就近消纳。**  
绿电直连把风光电源与电氢氨负荷直接耦合，可减少新能源经公共电网远距离外送的需求。问题三中，当日产量为 72 t/d 时，连续调节下年上网比例仅为 7.05%，说明高负荷、高绿电需求产业能显著提升新能源本地消纳能力。P01、P02 均强调绿电直连项目应以荷定源、促进新能源就近就地消纳，这与模型结果一致。

**第二，推动高耗能化工行业低碳转型。**  
绿电直连电氢氨园区将新能源电力转化为绿氢和绿氨，可替代传统化石能源制氨路线。P04 明确支持在合成氨、合成甲醇、石化、钢铁等领域推进低碳氢替代，并探索风光氢氨醇一体化基地；IRENA 和 IEA 的绿氨、氨产业路线报告也表明，可再生电力制氢制氨是合成氨行业深度减排的重要技术路径。

**第三，形成可调节负荷和储能资源。**  
问题三显示，制氨负荷由离散开停机改为连续调节后，36 t/d 方案较问题二购电、上网均减少 16216.93 MWh，全满足天数由 0 增至 165 天。说明电解槽和合成氨装置若具备负荷调节能力，可作为需求侧资源参与削峰填谷、消纳新能源和降低电网交换波动。

**第四，带动源网荷储一体化投资。**  
问题四表明，5 MWh 储能虽容量不大，但能消除常规负荷缺供并将年风光利用率由 91.72% 提升至 93.42%。进一步的 Pareto 分析显示，若最大弃电场景要求弃电率不超过 10%，储能容量需提高至 80 MWh；若要求零弃电，则需 155 MWh。P08 强调园区级源网荷储一体化、储能参与调峰和负荷侧调节，模型结果说明储能与柔性负荷组合是绿电直连园区提高系统友好性的关键手段，但储能配置必须在经济性、消纳率和可靠性之间权衡。

### 4.3 不利影响与风险

**第一，可能增加公共电网净负荷波动和反送压力。**  
问题一中，典型日既有 172.04 MWh 购电，又有 216.77 MWh 上网，说明风光出力与制氨负荷并不天然匹配。若类似园区大量接入，公共电网会在风光不足时承担供电保障，在风光富余时承受反送电和局部潮流反转压力。

**第二，可能转移备用、调峰和系统运行成本。**  
问题四同产量比较显示，离网+储能吨氨成本为 4046.47 元/t，并网同产量为 3310.66 元/t，差额 735.81 元/t 可视为公共电网支撑价值。如果并网型园区不承担相应输配电费、系统运行费和辅助服务费用，则这部分成本可能由其他电力用户承担。

**第三，低产量经济运行可能削弱绿电直连指标。**  
问题二、三均显示，36 t/d 方案吨氨成本最低，但绿电指标不如高产量方案。问题三中 36 t/d 年上网比例为 35.76%，而 72 t/d 仅为 7.05%。这说明若园区只追求最低吨氨成本，可能降低本地消纳水平，加大外部电网消纳压力。

**第四，离网或弱联网项目对可靠性和储能提出更高要求。**  
问题四无储能离网年产能利用率仅 37.74%，并出现 8.29 MWh 常规负荷缺供。若要求无储能满产逐小时自治，不固定风光比例时也需 1156.31 MW 总装机，远高于当前 104 MW。完全离网模式在工程上可行但经济代价高，需要储能、冗余电源和安全控制系统支撑。

**第五，绿电溯源、计量结算和安全边界复杂化。**  
多用户绿电直连涉及发电、储能、制氢、制氨、常规负荷、并网关口等多主体、多计量点。P01 明确提出内部用户按每个时段用电量占比确定自发自用电量，实现小时级新能源发用电量匹配。若缺乏分表计量和统一结算规则，容易出现绿电属性重复计算、责任不清和费用分摊争议。

## 五、论文正文撰写

随着绿电直连园区容量渗透率提高，其对电力系统的影响呈现“双重性”。一方面，绿电直连把新能源电源与高耗能工业负荷在物理上直接耦合，有利于提高新能源就近消纳水平，并推动合成氨等难减排行业低碳转型。本文前述计算表明，在 72 t/d 连续制氨工况下，园区新能源年上网比例仅为 7.05%，明显低于 20% 的政策约束，说明高负荷率的电氢氨园区能够有效吸收本地风光电量。同时，连续可调负荷相对离散开停机可降低购电量和上网电量，36 t/d 工况下年购电和年上网均减少 16216.93 MWh，全满足代表天数由 0 天增加至 165 天，表明电解槽和合成氨负荷具有显著的需求侧调节价值。

另一方面，若园区运行目标仅追求最低吨氨成本，可能造成新能源上网比例升高和公共电网交换压力增加。问题一典型日结果显示，园区同时存在 172.04 MWh 购电和 216.77 MWh 上网，新能源上网比例为 35.92%，未满足不超过 20% 的要求。这说明绿电直连项目不能只按年度绿电量核算，还必须进行小时级源荷匹配和最大交换功率考核。问题三进一步表明，低产量方案虽然吨氨成本较低，但 36 t/d 连续调节下年上网比例仍达到 35.76%，明显高于 72 t/d 工况的 7.05%。因此，绿电直连项目应坚持“以荷定源”，根据负荷利用率、调节能力和储能配置滚动校核新能源装机规模。

离网运行能够强化园区绿电属性，但对储能配置、冗余装机和安全运行提出更高要求。问题四结果显示，离网无储能时全年产氨量仅为 9781.56 t，氢氨年平均产能利用率为 37.74%，并存在 14188.67 MWh 弃风弃光和 8.29 MWh 常规负荷缺供。配置 5 MWh 储能后，年产氨量提高至 9972.26 t，常规负荷缺供降为 0，风光利用率由 91.72% 提高到 93.42%。但若要求无储能满产逐小时自治，即使不固定风光比例，也需约 1156.31 MW 的总装机，远高于当前 104 MW 装机。因此，完全离网不宜作为普遍推广模式，弱联网、源网荷储协同和市场化备用更符合经济性和安全性要求。

基于上述结果，本文建议从六方面完善绿电直连园区政策机制。第一，建立小时级绿电溯源与分表计量制度，避免年累计绿电量掩盖小时错配。第二，将上网比例、最大交换功率和新能源消纳困难时段反送限制纳入运行考核，降低局部潮流反转和调峰压力。第三，把电解槽、合成氨装置和储能的可调节能力作为项目准入、运行评价和补偿对象，引导园区成为系统友好型负荷。第四，建立储能配置的经济性、弃电率和可靠性多目标评估，防止过度储能或储能不足；例如本算例中 5 MWh 为经济方案，80 MWh 才能使最大弃电场景弃电率降至 10% 以下，155 MWh 才能实现零弃电。第五，完善并网型项目的输配电费、系统运行费、备用和辅助服务费用分担机制。本算例中公共电网支撑价值为 735.81 元/t，说明电网平衡服务具有明确经济价值。第六，推进风光氢氨醇一体化和弱联网示范，优先支持绿氢绿氨等高绿电需求产业在资源富集地区发展，并通过市场机制和调度规则实现新能源消纳、产业脱碳和电力系统安全的协调统一。

## 六、参考资料与引用依据

| 编号 | 资料 | 用途 | 链接 |
|---|---|---|---|
| P01 | 国家发展改革委、国家能源局《关于有序推动多用户绿电直连发展有关事项的通知》（发改能源〔2026〕688号） | 多用户绿电直连、绿色氢氨醇优先支持、小时级溯源、系统费用分担 | https://www.ndrc.gov.cn/xxgk/zcfb/tz/202605/t20260520_1405313.html |
| P02 | 国家发展改革委、国家能源局《关于有序推动绿电直连发展有关事项的通知》（发改能源〔2025〕650号） | 三项绿电指标、源荷匹配、储能和负荷灵活性、计量结算 | https://www.nea.gov.cn/20250530/2d67a6e49c044f2eacabe1fddf48d20f/c.html |
| P03 | 国家发展改革委、国家能源局《关于深化新能源上网电价市场化改革 促进新能源高质量发展的通知》（发改价格〔2025〕136号） | 上网收益、市场化电价和消纳责任背景 | https://www.ndrc.gov.cn/xxgk/zcfb/tz/202502/t20250209_1396066.html |
| P04 | 国家发展改革委等部门《关于大力实施可再生能源替代行动的指导意见》（发改能源〔2024〕1537号） | 工业绿电直供、低碳氢替代、风光氢氨醇一体化基地 | https://www.ndrc.gov.cn/xxgk/zcfb/tz/202410/t20241030_1394119.html |
| P05 | 国家能源局《关于支持电力领域新型经营主体创新发展的指导意见》（国能发法改〔2024〕93号） | 负荷聚合、虚拟电厂、智能微电网 | https://www.gov.cn/zhengce/zhengceku/202412/content_6991420.htm |
| P06 | 国家能源局综合司《关于组织开展能源领域氢能试点工作的通知》（国能综通科技〔2025〕91号） | 柔性离网制氢、氢氨燃料供能、氢储能试点 | https://www.nea.gov.cn/20250610/472b12c43f534aab9a95de81034dcd92/20250610472b12c43f534aab9a95de81034dcd92_2288580504e06346d39eb8d268c8e70947.pdf |
| P08 | 国家发展改革委、国家能源局《关于推进电力源网荷储一体化和多能互补发展的指导意见》（发改能源规〔2021〕280号） | 源网荷储一体化、园区级综合优化、储能参与调峰 | https://www.gov.cn/zhengce/zhengceku/2021-03/06/content_5590895.htm |
| R01 | IEA, Global Hydrogen Review 2025 | 低排放氢产业与政策背景 | https://iea.blob.core.windows.net/assets/12d92ecc-e960-40f3-aff5-b2de6690ab6b/GlobalHydrogenReview2025.pdf |
| R02 | IRENA, Innovation Outlook: Renewable Ammonia | 绿氨技术路线和成本构成 | https://www.irena.org/-/media/Files/IRENA/Agency/Publication/2022/May/IRENA_Innovation_Outlook_Ammonia_2022.pdf |
| R05 | European Commission Delegated Regulation (EU) 2023/1184 | 可再生燃料电力来源的时间、地域和额外性匹配经验 | https://eur-lex.europa.eu/legal-content/EN/TXT/PDF/?uri=CELEX:32023R1184 |
